<!doctype html>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<style id="i18n-css">
/* i18n language toggle */
.page-lang{position:fixed;top:14px;right:14px;z-index:9999;display:flex;gap:0;
  border:1px solid var(--line,#CBD1D8);border-radius:3px;overflow:hidden;
  background:var(--surface,#fff);font-size:12px;line-height:1;
  box-shadow:0 1px 3px rgba(0,0,0,.08)}
.page-lang button{appearance:none;border:0;background:transparent;cursor:pointer;
  font:500 12px/1 var(--mono,ui-monospace,Menlo,monospace);letter-spacing:.04em;
  padding:7px 11px;color:var(--muted,#616B77)}
.page-lang button[aria-pressed="true"]{background:var(--copper,#9F4E1C);color:#fff}
.page-lang button:focus-visible{outline:2px solid var(--probe,#1C6675);outline-offset:-2px}
@media print{.page-lang{display:none}}
@media (max-width:640px){.page-lang{top:8px;right:8px}}
:root[lang="zh-HK"] body{font-family:"PingFang HK","Hiragino Sans CN","Noto Sans HK",
  "Microsoft JhengHei",var(--sans,system-ui),sans-serif}
:root[lang="zh-HK"] .prose,:root[lang="zh-HK"] .note,:root[lang="zh-HK"] .standfirst{
  font-family:"PingFang HK","Noto Serif HK",var(--serif,Georgia),serif;line-height:1.8}
</style><div aria-label="Language / 語言" class="page-lang" role="group"><button aria-pressed="true" id="page-lang-en" type="button">EN</button><button aria-pressed="false" id="page-lang-zh" type="button">中文</button></div><title>PyroSim in Seven Days</title>
<link href="https://fonts.googleapis.com" rel="preconnect"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700&amp;family=Literata:ital,wght@0,400;0,600;1,400&amp;family=JetBrains+Mono:wght@400;500&amp;family=Noto+Sans+HK:wght@400;600;700&amp;display=swap" rel="stylesheet"/>
<style>/* PyroSim in Seven Days — house tokens (Harness/templates/bilingual-page.html) plus the
   few this subject needs: heat quantities wear copper, gases and visibility wear
   probe teal, and FDS text sits on the sunk surface like a record in PyroSim. */
:root{
  --bg:#E9EBEE; --surface:#FDFDFE; --sunk:#DFE2E7;
  --ink:#14181D; --ink-2:#39424D; --muted:#616B77;
  --line:#CBD1D8; --line-soft:#DDE1E6;
  --copper:#9F4E1C; --probe:#1C6675;
  --ok:#1C6675; --warn:#8A6408; --bad:#A83226;
  --heat:#9F4E1C; --heat-soft:rgba(159,78,28,.10);
  --gas:#1C6675; --gas-soft:rgba(28,102,117,.10);
  --code-ink:#1F2630; --code-key:#9F4E1C; --code-note:#616B77;
  --sans:"Archivo","Helvetica Neue",Arial,"Noto Sans HK","Microsoft JhengHei",sans-serif;
  --serif:"Literata",Georgia,"Times New Roman","Noto Serif HK",serif;
  --mono:"JetBrains Mono",ui-monospace,"SF Mono",Menlo,Consolas,monospace;
  --measure:68ch;
  --rail:232px;
}
@media (prefers-color-scheme:dark){
  :root:not([data-theme="light"]){
    --bg:#0F1216; --surface:#171B21; --sunk:#12161B;
    --ink:#E6E9ED; --ink-2:#C2C9D1; --muted:#98A1AC;
    --line:#2A313A; --line-soft:#222831;
    --copper:#DE8748; --probe:#57ADBC;
    --ok:#57ADBC; --warn:#D9A93C; --bad:#E4715F;
    --heat:#DE8748; --heat-soft:rgba(222,135,72,.12);
    --gas:#57ADBC; --gas-soft:rgba(87,173,188,.12);
    --code-ink:#D5DBE2; --code-key:#E9A06C; --code-note:#8C96A2;
  }
}
:root[data-theme="dark"]{
  --bg:#0F1216; --surface:#171B21; --sunk:#12161B;
  --ink:#E6E9ED; --ink-2:#C2C9D1; --muted:#98A1AC;
  --line:#2A313A; --line-soft:#222831;
  --copper:#DE8748; --probe:#57ADBC;
  --ok:#57ADBC; --warn:#D9A93C; --bad:#E4715F;
  --heat:#DE8748; --heat-soft:rgba(222,135,72,.12);
  --gas:#57ADBC; --gas-soft:rgba(87,173,188,.12);
  --code-ink:#D5DBE2; --code-key:#E9A06C; --code-note:#8C96A2;
}

*{box-sizing:border-box}
html{scroll-behavior:smooth}
body{margin:0;overflow-x:hidden;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:16px;line-height:1.55;-webkit-font-smoothing:antialiased}
a{color:var(--probe);text-underline-offset:2px}
a:focus-visible,button:focus-visible,summary:focus-visible,input:focus-visible,select:focus-visible,textarea:focus-visible{outline:2px solid var(--probe);outline-offset:2px}

.shell{max-width:1240px;margin:0 auto;padding-inline:24px;display:grid;grid-template-columns:var(--rail) minmax(0,1fr);gap:48px}
@media (max-width:1023px){.shell{grid-template-columns:minmax(0,1fr);gap:0;padding-inline:16px}}

/* ---- Rail: the week, always in reach ---- */
.rail{position:sticky;top:0;align-self:start;min-width:0;height:100vh;overflow-y:auto;padding-block:28px 24px;border-right:1px solid var(--line)}
.rail-brand{font-family:var(--mono);font-size:11px;letter-spacing:.14em;text-transform:uppercase;color:var(--copper);margin:0 0 6px}
.rail-progress{font-family:var(--mono);font-size:12px;color:var(--muted);margin:0 0 18px;font-variant-numeric:tabular-nums}
.rail nav{display:flex;flex-direction:column;gap:2px}
.rail a{display:grid;grid-template-columns:22px 1fr;gap:8px;align-items:baseline;padding:6px 10px 6px 0;color:var(--ink-2);text-decoration:none;font-size:14px;line-height:1.3;border-radius:3px}
.rail a:hover{color:var(--ink)}
.rail a[aria-current="true"]{color:var(--ink);font-weight:600}
.rail .tick{width:14px;height:14px;border:1px solid var(--line);border-radius:50%;display:inline-block;transform:translateY(2px)}
.rail a.done .tick{background:var(--ok);border-color:var(--ok)}
.rail .num{font-family:var(--mono);font-size:11px;color:var(--muted)}
.rail .sep{height:1px;background:var(--line);margin:10px 10px 10px 0}
@media (max-width:1023px){
  .rail{position:sticky;top:0;z-index:50;height:auto;overflow:visible;padding-block:10px;border-right:0;border-bottom:1px solid var(--line);background:var(--bg);margin-inline:-16px;padding-inline:16px}
  .rail-brand,.rail-progress{display:none}
  .rail nav{flex-direction:row;overflow-x:auto;gap:4px;padding-right:96px;scrollbar-width:none}
  .rail nav::-webkit-scrollbar{display:none}
  .rail a{grid-template-columns:auto auto;white-space:nowrap;padding:6px 10px;border:1px solid var(--line);background:var(--surface);font-size:13px}
  .rail .sep{display:none}
}

main{min-width:0;padding-block:0 96px}

/* ---- Masthead ---- */
.mast{padding-block:52px 30px;border-bottom:1px solid var(--line);margin-bottom:40px}
.eyebrow{font-family:var(--mono);font-size:11.5px;letter-spacing:.14em;text-transform:uppercase;color:var(--copper);margin:0 0 14px}
h1{font-weight:700;font-size:clamp(34px,5.4vw,56px);line-height:1.02;letter-spacing:-.03em;margin:0 0 18px;text-wrap:balance;max-width:14ch}
.standfirst{font-family:var(--serif);font-size:19px;line-height:1.6;color:var(--ink-2);max-width:var(--measure);margin:0 0 22px}
.mast-meta{display:flex;flex-wrap:wrap;gap:8px 24px;font-family:var(--mono);font-size:12px;color:var(--muted)}
.mast-meta b{color:var(--ink-2);font-weight:500}

.week{display:grid;grid-template-columns:repeat(7,minmax(0,1fr));gap:2px;margin:30px 0 0;border:1px solid var(--line);background:var(--line);border-radius:3px;overflow:hidden}
.week a{background:var(--surface);padding:12px 12px 14px;text-decoration:none;color:var(--ink-2);display:flex;flex-direction:column;gap:6px;min-height:104px}
.week a:hover{background:var(--sunk)}
.week .wk-day{font-family:var(--mono);font-size:10.5px;letter-spacing:.1em;text-transform:uppercase;color:var(--copper)}
.week .wk-t{font-size:13.5px;line-height:1.3;color:var(--ink)}
.week a.done{box-shadow:inset 0 -3px 0 var(--ok)}
@media (max-width:860px){.week{grid-template-columns:repeat(2,minmax(0,1fr))}.week a{min-height:0}}

/* ---- Sections ---- */
section{scroll-margin-top:24px;margin-bottom:72px}
@media (max-width:1023px){section{scroll-margin-top:64px}}
.kicker{font-family:var(--mono);font-size:12px;font-weight:500;letter-spacing:.13em;text-transform:uppercase;color:var(--copper);margin:0 0 6px}
h2{font-weight:700;font-size:clamp(24px,3vw,32px);letter-spacing:-.02em;line-height:1.12;margin:0 0 14px;text-wrap:balance;max-width:28ch}
h3{font-size:18px;font-weight:600;letter-spacing:-.01em;margin:34px 0 10px}
h4{font-size:15px;font-weight:600;margin:22px 0 8px}
p{max-width:var(--measure);margin:0 0 14px}
.prose{font-family:var(--serif);font-size:16.5px;line-height:1.7;color:var(--ink-2)}
.prose strong,.prose b{color:var(--ink);font-weight:600}
.note{font-family:var(--serif);font-size:14.5px;line-height:1.6;color:var(--muted);max-width:var(--measure)}
ul.plain,ol.plain{max-width:var(--measure);padding-left:22px;margin:0 0 16px;font-family:var(--serif);font-size:16px;line-height:1.65;color:var(--ink-2)}
ul.plain li,ol.plain li{margin-bottom:6px}
code,.kw{font-family:var(--mono);font-size:.86em;color:var(--code-key);background:var(--heat-soft);padding:1px 5px;border-radius:2px;overflow-wrap:anywhere}
.ui{font-family:var(--sans);font-size:.92em;font-weight:600;color:var(--ink);border-bottom:1px dotted var(--muted)}
kbd{font-family:var(--mono);font-size:.82em;border:1px solid var(--line);border-bottom-width:2px;border-radius:3px;padding:0 5px;background:var(--surface)}

/* ---- A day ---- */
.day-head{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:8px 24px;align-items:end;border-bottom:2px solid var(--ink);padding-bottom:16px;margin-bottom:24px}
.day-head h2{margin:0}
.day-meta{font-family:var(--mono);font-size:12px;color:var(--muted);text-align:right;white-space:nowrap}
.day-meta b{display:block;font-size:22px;color:var(--ink);font-weight:500;font-variant-numeric:tabular-nums}
@media (max-width:640px){.day-head{grid-template-columns:1fr}.day-meta{text-align:left}}
.goal{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;background:var(--surface);border:1px solid var(--line);border-radius:3px;padding:14px 18px;margin:0 0 26px;max-width:calc(var(--measure) + 40px)}
.goal .g-l{font-family:var(--mono);font-size:10.5px;letter-spacing:.12em;text-transform:uppercase;color:var(--copper);padding-top:4px}
.goal p{margin:0;font-size:15.5px;color:var(--ink)}

.phase{font-family:var(--mono);font-size:11px;letter-spacing:.14em;text-transform:uppercase;color:var(--muted);display:flex;align-items:center;gap:10px;margin:38px 0 12px}
.phase::after{content:"";flex:1;height:1px;background:var(--line)}

details.deeper{max-width:var(--measure);border-left:2px solid var(--line);padding:2px 0 2px 16px;margin:0 0 18px}
details.deeper>summary{cursor:pointer;font-size:14px;font-weight:600;color:var(--probe);list-style:none}
details.deeper>summary::-webkit-details-marker{display:none}
details.deeper>summary::before{content:"+ ";font-family:var(--mono)}
details.deeper[open]>summary::before{content:"− "}
details.deeper .d-in{padding-top:10px}

/* Click-paths: the numbered steps are a real sequence */
ol.steps{list-style:none;counter-reset:s;padding:0;margin:0 0 20px;max-width:calc(var(--measure) + 40px)}
ol.steps>li{counter-increment:s;display:grid;grid-template-columns:34px minmax(0,1fr);gap:0 12px;padding:12px 0;border-top:1px solid var(--line-soft);font-size:15.5px;line-height:1.55;color:var(--ink-2)}
ol.steps>li::before{content:counter(s);font-family:var(--mono);font-size:12px;color:var(--copper);border:1px solid var(--copper);border-radius:50%;width:26px;height:26px;display:grid;place-items:center;margin-top:-1px}
ol.steps>li>div>*:last-child{margin-bottom:0}
.path{font-family:var(--sans);font-weight:600;color:var(--ink);white-space:normal}
.val{font-family:var(--mono);font-size:.9em;color:var(--ink);background:var(--sunk);padding:1px 6px;border-radius:2px;overflow-wrap:anywhere}

.shot{margin:6px 0 22px;max-width:calc(var(--measure) + 40px)}
.shot-frame{border:1px dashed var(--line);border-radius:4px;background:repeating-linear-gradient(135deg,transparent 0 10px,var(--line-soft) 10px 11px);padding:18px;display:grid;gap:6px}
.shot-frame .sf-l{font-family:var(--mono);font-size:10.5px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.shot-frame .sf-t{font-size:14px;color:var(--ink-2);background:var(--surface);padding:8px 10px;border-radius:3px;border:1px solid var(--line-soft)}

/* Check your result */
.check{border:1px solid var(--line);border-left:3px solid var(--ok);background:var(--surface);border-radius:3px;padding:16px 18px;margin:0 0 20px;max-width:calc(var(--measure) + 120px)}
.check h4{margin:0 0 8px;color:var(--ok);font-family:var(--mono);font-size:11px;letter-spacing:.13em;text-transform:uppercase;font-weight:500}
.check p:last-child{margin-bottom:0}
.watch{border:1px solid var(--line);border-left:3px solid var(--warn);background:var(--surface);border-radius:3px;padding:14px 18px;margin:0 0 20px;max-width:calc(var(--measure) + 40px)}
.watch h4{margin:0 0 6px;color:var(--warn);font-family:var(--mono);font-size:11px;letter-spacing:.13em;text-transform:uppercase;font-weight:500}
.watch p:last-child,.watch ul:last-child{margin-bottom:0}

/* Self-check */
.quiz{counter-reset:q;max-width:calc(var(--measure) + 40px);margin-bottom:18px}
details.q{border-top:1px solid var(--line-soft);counter-increment:q}
details.q:last-child{border-bottom:1px solid var(--line-soft)}
details.q>summary{list-style:none;cursor:pointer;display:grid;grid-template-columns:30px minmax(0,1fr) auto;gap:10px;padding:12px 0;align-items:baseline}
details.q>summary::-webkit-details-marker{display:none}
details.q>summary::before{content:"Q" counter(q);font-family:var(--mono);font-size:11.5px;color:var(--copper)}
details.q>summary::after{content:"↓";font-family:var(--mono);color:var(--muted)}
details.q[open]>summary::after{content:"↑"}
details.q .qt{font-size:15.5px;color:var(--ink)}
details.q .qa{padding:0 0 14px 40px;font-family:var(--serif);font-size:15px;line-height:1.65;color:var(--ink-2)}

.done-row{display:flex;align-items:center;gap:12px;padding:16px 18px;border:1px solid var(--line);border-radius:3px;background:var(--surface);max-width:calc(var(--measure) + 40px)}
.done-row input{width:20px;height:20px;accent-color:var(--ok);margin:0}
.done-row label{font-weight:600;cursor:pointer}

/* ---- Tables ---- */
.scroll{overflow-x:auto;margin:0 0 18px;border:1px solid var(--line);border-radius:3px;background:var(--surface)}
table{border-collapse:collapse;width:100%;font-size:14px}
th{text-align:left;font-family:var(--mono);font-size:10.5px;letter-spacing:.09em;text-transform:uppercase;color:var(--muted);font-weight:500;padding:11px 13px;border-bottom:1px solid var(--line);white-space:nowrap;vertical-align:bottom}
td{padding:9px 13px;border-bottom:1px solid var(--line-soft);vertical-align:top;color:var(--ink-2)}
tr:last-child td{border-bottom:0}
td b{color:var(--ink);font-weight:600}
td.num,th.num{text-align:right;font-variant-numeric:tabular-nums;font-family:var(--mono);font-size:13px;white-space:nowrap}
.chip{font-family:var(--mono);font-size:10px;letter-spacing:.07em;text-transform:uppercase;padding:3px 7px;border-radius:2px;white-space:nowrap;border:1px solid currentColor;font-weight:500}
.chip.ok{color:var(--ok)} .chip.warn{color:var(--warn)} .chip.bad{color:var(--bad)} .chip.muted{color:var(--muted)}

/* ---- FDS listings ---- */
.listing{border:1px solid var(--line);border-radius:3px;background:var(--sunk);margin:0 0 20px;max-width:100%}
.listing-bar{display:flex;flex-wrap:wrap;align-items:center;gap:8px 12px;padding:8px 10px 8px 14px;border-bottom:1px solid var(--line)}
.listing-name{font-family:var(--mono);font-size:12px;color:var(--ink);margin-right:auto}
.btn{appearance:none;font:600 12.5px/1 var(--sans);color:var(--ink);background:var(--surface);border:1px solid var(--line);border-radius:3px;padding:8px 12px;cursor:pointer}
.btn:hover{border-color:var(--ink-2)}
.btn.primary{background:var(--copper);border-color:var(--copper);color:#fff}
.btn[hidden]{display:none}
pre.fds{margin:0;padding:14px 16px;overflow:auto;max-height:520px;font-family:var(--mono);font-size:12.5px;line-height:1.6;color:var(--code-ink);tab-size:2}
pre.fds .nl{color:var(--code-key)}
pre.fds .cm{color:var(--code-note);font-style:italic}
.listing-status{font-family:var(--mono);font-size:11.5px;color:var(--ok)}

/* ---- Figures and charts ---- */
figure{margin:0 0 26px;max-width:100%}
figure .fig-frame{border:1px solid var(--line);border-radius:3px;background:var(--surface);padding:12px;overflow-x:auto}
figure svg{display:block;width:100%;height:auto;min-width:0}
figcaption{font-family:var(--serif);font-size:14px;line-height:1.55;color:var(--muted);margin-top:10px;max-width:var(--measure)}
figcaption b{font-family:var(--sans);font-weight:600;color:var(--ink-2)}
.chart-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,340px),1fr));gap:16px;margin:0 0 26px}
.chart-grid figure{margin:0}
.chart-title{font-size:14px;font-weight:600;color:var(--ink);margin:0 0 2px}
.chart-sub{font-family:var(--mono);font-size:11px;color:var(--muted);margin:0 0 8px}
.chart-legend{display:flex;flex-wrap:wrap;gap:4px 14px;font-size:12.5px;color:var(--ink-2);margin:6px 0 0;padding:0;list-style:none}
.chart-legend li{display:flex;align-items:center;gap:6px}
.chart-legend .sw{width:14px;height:3px;border-radius:2px;display:inline-block}
.chart-wrap{position:relative}
.tip{position:absolute;pointer-events:none;background:var(--ink);color:var(--bg);font-family:var(--mono);font-size:11.5px;line-height:1.45;padding:6px 8px;border-radius:3px;white-space:nowrap;transform:translate(-50%,-110%);z-index:5}
.tip[hidden]{display:none}

/* ---- Calculator ---- */
.calc{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:18px;border:1px solid var(--line);border-radius:3px;background:var(--surface);padding:18px;margin:0 0 22px}
@media (max-width:720px){.calc{grid-template-columns:minmax(0,1fr)}}
.calc-in{display:grid;grid-template-columns:minmax(0,1fr) minmax(110px,auto);gap:10px 12px;align-content:start}
/* The lining names are longer than a number field; give the control its own row. */
.calc-in label[for="c-lining"]{grid-column:1/-1;margin-top:4px}
.calc-in select{grid-column:1/-1}
.calc-in label{font-size:13.5px;color:var(--ink-2);align-self:center}
.calc-in input,.calc-in select{font:500 14px/1.2 var(--mono);color:var(--ink);background:var(--bg);border:1px solid var(--line);border-radius:3px;padding:7px 8px;width:100%}
.calc-out{display:grid;gap:10px;align-content:start}
.readout{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:4px 12px;align-items:baseline;border-bottom:1px solid var(--line-soft);padding-bottom:8px}
.readout .r-l{font-size:13.5px;color:var(--ink-2)}
.readout output{font-family:var(--mono);font-size:20px;color:var(--ink);font-variant-numeric:tabular-nums;text-align:right}
.readout .r-u{grid-column:2;font-family:var(--mono);font-size:11px;color:var(--muted);text-align:right}

/* ---- Error finder ---- */
.finder{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin:0 0 12px}
.finder label{font-size:14px;font-weight:600}
.finder input{flex:1 1 260px;font:15px/1.2 var(--sans);color:var(--ink);background:var(--surface);border:1px solid var(--line);border-radius:3px;padding:10px 12px}
.finder-count{font-family:var(--mono);font-size:12px;color:var(--muted)}
.errtab td:first-child{min-width:220px}
.errtab .msg{font-family:var(--mono);font-size:12px;color:var(--bad);display:block;margin-bottom:4px;white-space:normal;word-break:break-word}

/* ---- Glossary ---- */
.gloss{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,300px),1fr));gap:0 28px;margin:0 0 20px}
.gloss dl{margin:0}
.gloss .g{display:grid;grid-template-columns:minmax(0,1fr);padding:10px 0;border-top:1px solid var(--line-soft)}
.gloss dt{font-weight:600;color:var(--ink);font-size:15px}
.gloss dt .en{font-family:var(--mono);font-size:12px;color:var(--copper);font-weight:500;margin-left:6px}
.gloss dd{margin:2px 0 0;font-family:var(--serif);font-size:14.5px;color:var(--ink-2);line-height:1.55}

/* ---- Ask Peter ---- */
.ask-launch{position:fixed;right:18px;bottom:18px;z-index:60}
.ask-launch .btn{padding:12px 16px;font-size:14px;border-radius:24px;background:var(--ink);color:var(--bg);border-color:var(--ink)}
.ask-panel{position:fixed;right:18px;bottom:74px;z-index:61;width:min(440px,calc(100vw - 32px));max-height:min(70vh,640px);display:flex;flex-direction:column;background:var(--surface);border:1px solid var(--line);border-radius:6px;box-shadow:0 12px 32px rgba(20,24,29,.18)}
.ask-panel[hidden]{display:none}
.ask-head{display:flex;align-items:center;gap:10px;padding:12px 14px;border-bottom:1px solid var(--line)}
.ask-head .ah-t{font-weight:700;margin-right:auto}
.ask-body{padding:12px 14px;overflow-y:auto;display:grid;gap:10px}
.ask-ctx{font-family:var(--mono);font-size:11.5px;color:var(--muted)}
.ask-body textarea{width:100%;min-height:84px;resize:vertical;font:15px/1.45 var(--sans);color:var(--ink);background:var(--bg);border:1px solid var(--line);border-radius:3px;padding:10px}
.ask-row{display:flex;gap:8px;align-items:center;flex-wrap:wrap}
.ask-answer{font-family:var(--serif);font-size:15px;line-height:1.65;color:var(--ink);white-space:pre-wrap;border-top:1px solid var(--line-soft);padding-top:10px}
.ask-answer:empty{display:none}
.ask-off{font-size:14px;color:var(--ink-2)}
.suggest{display:flex;flex-wrap:wrap;gap:6px}
.suggest .btn{font-weight:500;font-size:12.5px;padding:6px 9px}

footer{border-top:1px solid var(--line);margin-top:80px;padding-top:22px;font-family:var(--mono);font-size:11.5px;color:var(--muted);line-height:1.9}
footer b{color:var(--ink-2);font-weight:500}

@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{animation:none!important;transition:none!important}}
@media print{.rail,.ask-launch,.ask-panel,.listing-bar .btn{display:none!important}.shell{display:block}pre.fds{max-height:none}}
</style>
<div class="shell">
<aside aria-label="Guide contents" class="rail">
<p class="rail-brand" data-i18n="dataset-fire-modelling-9b3e5b">DATASET · fire modelling</p>
<p class="rail-progress"><span data-progress-count="">0 / 7</span></p>
<nav>
<a href="#start"><span aria-hidden="true" class="tick"></span><span data-i18n="start-here-54acc2">Start here</span></a>
<div aria-hidden="true" class="sep"></div>
<a href="#day1"><span aria-hidden="true" class="tick"></span><span data-i18n="day-1-editor-and-solver-838e78">Day 1 · Editor and solver</span></a>
<a href="#day2"><span aria-hidden="true" class="tick"></span><span data-i18n="day-2-mesh-and-room-aba41e">Day 2 · Mesh and room</span></a>
<a href="#day3"><span aria-hidden="true" class="tick"></span><span data-i18n="day-3-the-fire-98609e">Day 3 · The fire</span></a>
<a href="#day4"><span aria-hidden="true" class="tick"></span><span data-i18n="day-4-sensors-9270a0">Day 4 · Sensors</span></a>
<a href="#day5"><span aria-hidden="true" class="tick"></span><span data-i18n="day-5-run-and-read-8e4191">Day 5 · Run and read</span></a>
<a href="#day6"><span aria-hidden="true" class="tick"></span><span data-i18n="day-6-is-it-right-5ad6ff">Day 6 · Is it right?</span></a>
<a href="#day7"><span aria-hidden="true" class="tick"></span><span data-i18n="day-7-a-dataset-f8e6da">Day 7 · A dataset</span></a>
<div aria-hidden="true" class="sep"></div>
<a href="#reference"><span aria-hidden="true" class="tick"></span><span data-i18n="reference-run-322138">Reference run</span></a>
<a href="#errors"><span aria-hidden="true" class="tick"></span><span data-i18n="error-finder-5664df">Error finder</span></a>
<a href="#glossary"><span aria-hidden="true" class="tick"></span><span data-i18n="glossary-7427cf">Glossary</span></a>
<a href="#sources"><span aria-hidden="true" class="tick"></span><span data-i18n="sources-and-review-1bcd6b">Sources and review</span></a>
</nav>
</aside>
<main>
<header class="mast" id="start">
<p class="eyebrow" data-i18n="dataset-learning-record-13-se-ce5a08">DATASET · learning record · 13 September 2026</p>
<h1 data-i18n="pyrosim-in-seven-days-47f573">PyroSim in seven days</h1>
<p class="standfirst" data-i18n="a-room-fire-built-once-by-ha-eae3e3">A room fire, built once by hand and then a hundred times by script. Seven days of two to three hours, from opening PyroSim for the first time to handing DATASET a folder of simulated fires it can train on.</p>
<div class="mast-meta">
<span data-i18n="for-pyrosim-2026-1-on-window-c03fab">For <b>PyroSim 2026.1</b> on Windows</span>
<span data-i18n="writes-input-for-fds-6-10-1-785c59">Writes input for <b>FDS 6.10.1</b></span>
<span data-i18n="reference-run-on-macos-fds-6-9f7b6e">Reference run on <b>macOS, FDS 6.10.1</b></span>
</div>
<div class="week">
<a href="#day1"><span class="wk-day" data-i18n="day-1-1d3921">Day 1</span><span class="wk-t" data-i18n="editor-and-solver-5d1f7e">Editor and solver</span></a>
<a href="#day2"><span class="wk-day" data-i18n="day-2-49e7de">Day 2</span><span class="wk-t" data-i18n="mesh-and-room-a5febc">Mesh and room</span></a>
<a href="#day3"><span class="wk-day" data-i18n="day-3-a44d50">Day 3</span><span class="wk-t" data-i18n="the-fire-d05a04">The fire</span></a>
<a href="#day4"><span class="wk-day" data-i18n="day-4-139e38">Day 4</span><span class="wk-t" data-i18n="sensors-711bf3">Sensors</span></a>
<a href="#day5"><span class="wk-day" data-i18n="day-5-3c32bf">Day 5</span><span class="wk-t" data-i18n="run-and-read-88ad6f">Run and read</span></a>
<a href="#day6"><span class="wk-day" data-i18n="day-6-1e3435">Day 6</span><span class="wk-t" data-i18n="is-it-right-1bc8a9">Is it right?</span></a>
<a href="#day7"><span class="wk-day" data-i18n="day-7-05aadd">Day 7</span><span class="wk-t" data-i18n="a-dataset-89748c">A dataset</span></a>
</div>
</header>
<section id="how-to-use">
<p class="kicker" data-i18n="start-here-54acc2-2">Start here</p>
<h2 data-i18n="pyrosim-does-not-calculate-t-62d2d6">PyroSim does not calculate the fire, and knowing that changes how you learn it</h2>
<p class="prose" data-i18n="pyrosim-is-an-editor-it-draw-b4766a">PyroSim is an editor. It draws the room, holds the burner and the sensors, and writes them all into a plain text file with a <code>.fds</code> extension. That file goes to <b>FDS</b> — the Fire Dynamics Simulator, written by NIST and free — which does every calculation. When people say "I ran PyroSim", what ran was FDS.</p>
<p class="prose" data-i18n="this-matters-for-three-reaso-f09d32">This matters for three reasons. The words you use in a paper are "an FDS simulation prepared in PyroSim", not "a PyroSim simulation". The thing to check when a result looks wrong is the text file, not the drawing. And on Day 7, when one room has to become hundreds of rooms, the text file is what a script can write and PyroSim cannot.</p>
<figure>
<div class="fig-frame">
<svg aria-labelledby="pipe-t pipe-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 210">
<title id="pipe-t">From PyroSim to a DATASET training set</title>
<desc data-i18n="pyrosim-writes-an-fds-input-311b26" id="pipe-d">PyroSim writes an FDS input file; FDS computes the fire and writes CSV and smoke files; Results or Smokeview shows them; a script turns the CSV into DATASET frames. A second path runs a template through the same solver many times.</desc>
<g fill="var(--ink)" font-family="var(--sans)" font-size="13" font-weight="600" text-anchor="middle">
<rect fill="var(--surface)" height="56" rx="4" stroke="var(--line)" width="130" x="16" y="30"></rect>
<text data-i18n="pyrosim-609c9a" x="81" y="54">PyroSim</text>
<rect fill="var(--heat-soft)" height="56" rx="4" stroke="var(--heat)" width="130" x="206" y="30"></rect>
<text data-i18n="fds-6-10-1-80ecdd" x="271" y="54">FDS 6.10.1</text>
<rect fill="var(--surface)" height="56" rx="4" stroke="var(--line)" width="130" x="396" y="30"></rect>
<text data-i18n="results-smokeview-bfe764" x="461" y="54">Results · Smokeview</text>
<rect fill="var(--gas-soft)" height="56" rx="4" stroke="var(--gas)" width="128" x="576" y="30"></rect>
<text data-i18n="dataset-ac724a" x="640" y="54">DATASET</text>
<rect fill="var(--surface)" height="52" rx="4" stroke="var(--line)" stroke-dasharray="4,3" width="130" x="206" y="130"></rect>
<text data-i18n="make-scenarios-294061" x="271" y="152">make_scenarios</text>
</g>
<g fill="var(--muted)" font-family="var(--mono)" font-size="10.5" text-anchor="middle">
<text data-i18n="the-editor-b8fec7" x="81" y="72">the editor</text>
<text data-i18n="the-physics-6b74f7" x="271" y="72">the physics</text>
<text data-i18n="the-pictures-835c2a" x="461" y="72">the pictures</text>
<text data-i18n="the-training-set-08b381" x="640" y="72">the training set</text>
<text data-i18n="many-fds-files-915eb6" x="271" y="170">many .fds files</text>
<text data-i18n="fds-852b36" x="176" y="46">.fds</text>
<text data-i18n="csv-896e10" x="366" y="46">.csv</text>
<text data-i18n="frames-e7d679" x="556" y="46">frames</text>
<text data-i18n="one-file-becomes-many-ce6948" x="271" y="112">one file becomes many</text>
</g>
<g fill="none" marker-end="url(#ar)" stroke="var(--ink-2)" stroke-width="1.5">
<path d="M146 58 H200"></path><path d="M336 58 H390"></path><path d="M526 58 H570"></path>
<path d="M81 86 V156 H200" stroke-dasharray="4,3"></path>
<path d="M336 156 H400 V92" stroke-dasharray="4,3"></path>
</g>
<defs><marker id="ar" markerheight="6" markerwidth="8" orient="auto" refx="7" refy="3">
<polygon fill="var(--ink-2)" points="0 0, 8 3, 0 6"></polygon></marker></defs>
</svg>
</div>
<figcaption data-i18n="the-whole-week-in-one-pictur-a4cf27"><b>The whole week in one picture.</b> Days 1 to 6 walk the solid path once, by hand. Day 7 adds the dashed path, where a script writes the input files instead of you.</figcaption>
</figure>
<h3 data-i18n="what-you-need-before-day-1-9bc9d6">What you need before Day 1</h3>
<div class="scroll">
<table>
<thead><tr><th data-i18n="thing-e06815">Thing</th><th data-i18n="state-a72502">State</th><th data-i18n="note-2c924e">Note</th></tr></thead>
<tbody>
<tr><td data-i18n="pyrosim-2026-1-licensed-537f32"><b>PyroSim 2026.1</b>, licensed</td><td><span class="chip ok" data-i18n="windows-only-620625">Windows only</span></td><td data-i18n="the-system-requirements-list-55448e">The system requirements list Windows 10 as the minimum and Windows 11 as recommended. There is no macOS or Linux build. Installing needs administrator rights, and a newer version replaces the older one.</td></tr>
<tr><td><b data-i18n="fds-6-10-1-80ecdd-2">FDS 6.10.1</b></td><td><span class="chip ok" data-i18n="bundled-4dc857">bundled</span></td><td data-i18n="pyrosim-2026-1-and-2026-2-bo-d8ee07">PyroSim 2026.1 and 2026.2 both ship the same FDS 6.10.1 and Smokeview 6.10.1. You do not install FDS separately on that machine.</td></tr>
<tr><td data-i18n="a-local-folder-for-your-work-a7d82c">A local folder for your work</td><td><span class="chip warn" data-i18n="not-onedrive-11886b">not OneDrive</span></td><td data-i18n="fds-writes-continuously-whil-4e7ea6">FDS writes continuously while it runs. A synced or network folder can lock a file mid-write and fail the run. Use a folder on the machine's own disk, with no spaces in the path.</td></tr>
<tr><td data-i18n="two-to-three-hours-a-day-681335">Two to three hours a day</td><td><span class="chip muted" data-i18n="seven-days-3c4cf3">seven days</span></td><td data-i18n="each-day-ends-in-a-run-that-4f397d">Each day ends in a run that finishes and a result you can check against a number.</td></tr>
</tbody>
</table>
</div>
<h3 data-i18n="how-a-day-works-981dd0">How a day works</h3>
<p class="prose" data-i18n="each-day-has-the-same-three-d201e0">Each day has the same three parts. <b>Learn</b> is the idea, in plain words, with the detail folded away until you want it. <b>Build</b> is a numbered list of exactly what to click and type. <b>Check</b> is how to tell whether it worked, against a number rather than a feeling. Five questions close the day; answer them from memory before you open the answers.</p>
<p class="prose" data-i18n="the-tick-next-to-each-day-in-e970d0">The tick next to each day in the sidebar is yours to set, and your browser remembers it. It is stored only on this device.</p>
<p class="prose" data-i18n="there-is-an-ask-peter-button-904e4c">There is an <b>Ask Peter</b> button in the bottom corner. It sends your question together with the section you are reading, and answers from this page rather than from general knowledge — so it is useful for "what does this step actually mean", and honest about saying when the guide does not cover something. It uses your own Claude account and asks your permission the first time. If it is not available in the view you are in, the button explains that instead.</p>
<div class="check">
<h4 data-i18n="the-reference-run-64086b">The reference run</h4>
<p class="prose" data-i18n="every-number-quoted-in-this-c12045">Every number quoted in this guide came out of a real simulation. The case file is <code>iso9705_room.fds</code>, included in full on Day 3, and it was run on a MacBook Air with the same FDS 6.10.1 that your PyroSim carries. Your run will not match it digit for digit — a different machine, a different mesh and a different FDS build all move the numbers — but it should land in the same neighbourhood. Where it does not, Day 6 is about finding out why.</p>
</div>
<div class="watch">
<h4 data-i18n="watch-out-58e199">Watch out</h4>
<p class="prose" data-i18n="the-reference-run-uses-20-cm-acd6be">The reference run uses 20 cm cells, which is coarse. It finishes in about two and a half hours instead of a day and a half, and it reads cooler than a real ISO 9705 room does. That is a deliberate trade, and Day 6 measures the size of it. Do not quote these numbers in a report as if they were the truth about a room fire.</p>
</div>
</section>
<section id="day1">
<div class="day-head">
<div><p class="kicker" data-i18n="day-1-1d3921-2">Day 1</p><h2 data-i18n="pyrosim-draws-the-room-fds-d-f1497e">PyroSim draws the room, FDS does the physics, and one text file passes between them</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06">2–3 h</b><span data-i18n="time-today-b91a6d">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a">Goal</span><p data-i18n="a-licensed-pyrosim-you-can-d-af80e2">A licensed PyroSim you can drive on the office desktop, a 60-second test fire that has run from start to finish, and the one line in its output file that proves FDS got to the end.</p></div>
<p class="phase" data-i18n="learn-b04837">Learn</p>
<p class="prose" data-i18n="you-are-learning-two-program-ce7ddc">You are learning two programs today, not one. PyroSim is an editor made by Thunderhead Engineering: you draw the room in it, fill in dialogs, and it writes a text file. Fire Dynamics Simulator, FDS, is written by NIST: it reads that text file, solves the flow and heat transfer, and writes the results to disk. PyroSim never works out a temperature. It prepares the question and it draws the answer.</p>
<p class="prose" data-i18n="the-two-are-shipped-together-fa454f">The two are shipped together. PyroSim 2026.1 is, in Thunderhead's words, "designed for FDS version 6.10.1", and it installs that exact build of FDS alongside itself, plus Smokeview 6.10.1 for viewing results. So the version of PyroSim on the office desktop fixes the version of the solver your numbers come from.</p>
<p class="prose" data-i18n="the-whole-pipeline-is-five-s-368756">The whole pipeline is five steps, and every day of this guide sits somewhere on it.</p>
<ul class="plain">
<li data-i18n="you-edit-a-model-and-save-it-00f296">You edit a model and save it as a <code>.psm</code> file. That file belongs to PyroSim alone; it is binary, not text, so no script and no text editor can read it.</li>
<li data-i18n="when-you-run-pyrosim-writes-a13262">When you run, PyroSim writes your model out as a <code>.fds</code> file. This one is plain text, and it is the only thing FDS ever sees.</li>
<li data-i18n="fds-reads-the-fds-file-check-1e41c3">FDS reads the <code>.fds</code> file, checks it, and computes the fire.</li>
<li data-i18n="fds-writes-its-own-files-bac-312fd1">FDS writes its own files back into the same folder: a log of the run, a file index for the viewers, and comma-separated tables of numbers.</li>
<li data-i18n="pyrosim-results-or-smokeview-111c49">PyroSim Results or Smokeview reads those files and draws smoke, slices and graphs.</li>
</ul>
<p class="prose" data-i18n="the-fds-file-is-written-in-a-be568e">The <code>.fds</code> file is written in a fixed form called namelist records. The FDS User's Guide defines it plainly: "Each namelist record begins with the ampersand character, &amp;, followed immediately by the name of the namelist group, then a comma-delimited list of the input parameters, and finally a forward slash, /." Text outside a pair of <code>&amp;</code> and <code>/</code> is ignored, which is why those files can carry comments, as long as nothing but a space comes before an ampersand. You do not have to write this language to use PyroSim, but you will read it every day from now on, because it is the only place where what PyroSim means and what FDS will do are the same thing.</p>
<details class="deeper"><summary data-i18n="why-the-fds-version-matters-e573db">Why the FDS version matters more than the PyroSim version</summary><div class="d-in">
<p class="prose" data-i18n="pyrosim-2026-1-and-2026-2-sh-1c6c91">PyroSim 2026.1 and 2026.2 ship the same solver. The bundled <code>fds.exe</code>, <code>fds_openmp.exe</code> and <code>smokeview.exe</code> are byte-for-byte identical in the two release packages; only PyroSim's own launcher differs. Both carry the revision string <code>FDS-6.10.1-0-g12efa16</code>, which is the revision on the title page of the FDS 6.10.1 User's Guide.</p>
<p class="prose" data-i18n="that-matters-for-dataset-a-re-a3e3d3">That matters for DATASET. A result is reproducible if someone else runs the same input file with the same solver version, so record the FDS version next to every number you keep, not the PyroSim version. FDS 6.11.0 changed flux limiters, a corner boundary condition, the 3D smoke file format and thermocouple defaults, so a newer solver reading the same input file can return different numbers, and that is not a mistake by either side.</p>
</div></details>
<p class="prose" data-i18n="now-the-window-pyrosim-opens-3180f3">Now the window. PyroSim opens on one window with the model in the middle, and the same five regions every time.</p>
<ul class="plain">
<li data-i18n="the-menubar-runs-file-edit-m-fe03ec"><b>The menubar</b> runs File, Edit, Model, Devices, Output, Analysis, Results, View, Help. The nouns tell you where things live: what the model is made of sits under <span class="ui">Model</span>, what you measure sits under <span class="ui">Devices</span> and <span class="ui">Output</span>, and running sits under <span class="ui">Analysis</span>.</li>
<li data-i18n="the-file-toolbar-runs-left-t-9d5241"><b>The File toolbar</b> runs left to right: New, Open, Save, Import, Export, Undo, Redo, then the two unit buttons <span class="ui">SI</span> and <span class="ui">EN</span>, then the scenario editor and its drop-down showing <span class="val">Default</span>, then the green triangle <span class="ui">Run FDS</span>, then the time-history plot and the Results icon.</li>
<li data-i18n="the-view-toolbar-holds-the-c-a0c258"><b>The View toolbar</b> holds the camera views, the render drop-down (<span class="val">Solid with Outlines</span> and four others), the navigation tools and a <span class="ui">Group:</span> drop-down. Beside it a filter toolbar shows and hides object types and offers <span class="ui">Preview FDS Blocks</span>, which you will use on Day 2.</li>
<li data-i18n="the-navigation-panel-on-the-229cdf"><b>The Navigation panel</b> on the left is a tree of everything in the model: Views, Tags, Meshes, Zones, Species, Reactions, Particles, Materials, Surfaces, Devices, Controls, Results, HVAC, Model, Model Checks. Right-clicking any item lists what PyroSim can do to it, and a large part of the software is reachable only that way.</li>
<li data-i18n="the-drawing-toolbar-runs-dow-906882"><b>The drawing toolbar</b> runs down the left edge of the model view: slab, wall, room, hole, vent, device, slice and mesh tools.</li>
</ul>
<p class="prose" data-i18n="at-the-bottom-of-the-model-v-7bec0a">At the bottom of the model view are three tabs: <span class="ui">3D View</span>, <span class="ui">2D View</span> and <span class="ui">Record View</span>. Add, remove or select an object in one and the others follow at once. The third tab is the one that matters most in this guide. Record View shows the FDS input file PyroSim is writing, kept up to date as you work, so you can watch a dialog turn into a line of <code>&amp;OBST</code> or <code>&amp;SURF</code>. It has two sections: <b>Model Records</b>, which is read-only because PyroSim generates it, and <b>Additional Records</b>, where you can type lines that are injected at the top of the file. PyroSim performs no validation on what you type there, and its own objects cannot refer to it, so leave it empty until Day 5.</p>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19">Screenshot slot</p><p class="sf-t" data-i18n="the-whole-pyrosim-window-on-92fb59">The whole PyroSim window on the office desktop with a model open: menubar, File toolbar (SI and EN buttons and the green Run FDS triangle visible), the Navigation panel tree expanded, and the three view tabs at the bottom of the model view.</p></div></div>
<p class="prose" data-i18n="units-next-because-a-wrong-u-41dee1">Units next, because a wrong unit is the cheapest mistake to make and one of the hardest to spot. PyroSim can display and accept either metric or English units: click <span class="ui">SI</span> or <span class="ui">EN</span> on the File toolbar, or use the <span class="ui">Units</span> item on the <span class="ui">View</span> menu. Switching converts the values you have already entered rather than reinterpreting them. Record View is the exception that keeps you honest: it always displays values in the units FDS uses, whatever the buttons say. Work in SI, which is what FDS reads and what this guide quotes throughout: metres, seconds, kilograms, degrees Celsius, and kilowatts for heat release rate.</p>
<details class="deeper"><summary data-i18n="typing-a-unit-into-a-field-b48ad8">Typing a unit into a field</summary><div class="d-in">
<p class="prose" data-i18n="thunderhead-documents-typed-a43fd5">Thunderhead documents typed units for PyroSim 2026.2: you enter a number with unit text after it, such as <span class="val">2.75 m</span>, <span class="val">30 cm</span> or <span class="val">22 C</span>, and the field converts when you press TAB or ENTER. The text is case-sensitive, and a composite like <span class="val">4 ft 9 in</span> is not accepted. The same page does not exist for 2026.1, so on a 2026.1 desktop treat this as untested: set the unit system first, then type plain numbers.</p>
</div></details>
<p class="phase" data-i18n="build-bbd80c">Build</p>
<p class="prose" data-i18n="work-through-these-in-order-6ff7b9">Work through these in order. If PyroSim has to be installed or updated by your IT team rather than checked, note that installation needs administrator rights, that installing a new version removes the older one while keeping your licence and property files, and that the installer adds Windows Defender exclusions for the bundled FDS executables so runs are not slowed down.</p>
<ol class="steps">
<li><div><p data-i18n="start-pyrosim-if-the-licensi-5b19f9">Start PyroSim. If the <span class="val">Licensing and Activation</span> dialog opens on its own, the machine is not licensed yet. You can open the same dialog at any time from <span class="path">Help › License</span>.</p></div></li>
<li><div><p data-i18n="licence-the-machine-the-way-10b1c3">Licence the machine the way your office licence works. For a node-locked licence, either choose <span class="ui">Enter an online activation key</span> and type the 22-character key, which looks like <span class="val">AA00-BB11-CC22-DD33-EE44-F5</span>, or, if the desktop has no internet access, copy the 7 to 8 character HostID shown in the dialog, generate a <code>.lic</code> file at Thunderhead's activation page on another machine, and choose <span class="ui">Use an existing license file</span>. For an office floating licence, choose <span class="ui">Floating License Server</span>, then <span class="ui">Edit floating license settings</span>, and enter the server host name with port <span class="val">52100</span>.</p></div></li>
<li><div><p data-i18n="confirm-which-release-you-ha-c40adb">Confirm which release you have, because two labels differ. Open the <span class="path">Help</span> menu: the licence item reads <span class="ui">Remove License…</span> on 2026.1 and <span class="ui">Clear License Cache…</span> on 2026.2. The same menu carries the five manuals that ship with the software, including the FDS User Guide and the FDS Technical Reference. Open the FDS User Guide once now so you know it is there; it is the reference behind most of this guide.</p></div></li>
<li><div><p data-i18n="set-two-preferences-on-file-b899d6">Set two preferences. On <span class="path">File › Preferences › General</span>, tick <span class="ui">Record Preview</span>, which adds a preview pane to many dialogs showing the text that dialog will produce in the FDS input file. On <span class="path">File › Preferences › FDS</span>, tick <span class="ui">Auto-Save PyroSim Model Before Running FDS</span>; without it, PyroSim does not save your model to disk when you run, so a crash during a run can cost the edits you made before it.</p></div></li>
<li><div><p data-i18n="click-si-on-the-file-toolbar-8c6815">Click <span class="ui">SI</span> on the File toolbar so the whole session is metric. The equivalent menu route is <span class="path">View › Units</span>.</p></div></li>
<li><div><p data-i18n="make-an-empty-model-with-fil-a94409">Make an empty model with <span class="path">File › New</span>, then open <span class="path">Analysis › Simulation Parameters</span> and look at the <span class="ui">Time</span> tab. End Time reads <span class="val">0.001 s</span>. That is PyroSim's default and it has to be changed before any model will run for a useful length of time. The corresponding line in the file is the <code>&amp;TIME</code> record, and the dialog's own preview pane shows it as <span class="val">&amp;TIME T_END=1.0E-3/</span>. Close the dialog without changing anything.</p></div></li>
<li><div><p data-i18n="get-a-model-that-already-wor-61ed56">Get a model that already works. Download Thunderhead's <a href="https://www.thunderheadeng.com/docs/2026-1/pyrosim/examples/fundamentals/1-your-first-fire/">Your First Fire</a> solution file, unzip it into a plain local folder, and open <code>my_first_model-solution.psm</code> with <span class="path">File › Open</span>. It is a 660 kW fire in a 5 m × 5 m × 2.75 m room with a 1 m × 2.1 m doorway. If you would rather build it yourself, the steps are in the box below this list.</p></div></li>
<li><div><p data-i18n="read-the-model-through-the-n-e17565">Read the model through the Navigation panel rather than the picture. Expand <span class="ui">Meshes</span>, <span class="ui">Surfaces</span> and <span class="ui">Reactions</span>, and double-click one entry in each to open the dialog behind it. You are looking at the same model three ways: the tree, the 3D view, and the file.</p></div></li>
<li><div><p data-i18n="click-the-record-view-tab-an-5895dc">Click the <span class="path">Record View</span> tab and read the file top to bottom. Find the <code>&amp;MESH</code> line and its <code>IJK</code> cell counts, the <code>&amp;OBST</code> lines for the floor, walls and ceiling, the <code>&amp;SURF</code> line carrying <code>HRRPUA</code>, the <code>&amp;REAC</code> line naming the fuel, and the <code>&amp;TIME</code> line. You do not need to understand them yet. Notice only that everything you have seen in the dialogs is in here, and nothing else is.</p></div></li>
<li><div><p data-i18n="set-the-run-length-at-analys-f0890c">Set the run length at <span class="path">Analysis › Simulation Parameters › Time</span>: End Time <span class="val">60 s</span>. On the same dialog's <span class="ui">Environment</span> tab, tick Ambient Temperature and enter <span class="val">22 °C</span>, which is the tutorial's value; FDS's own default would be 20 °C. Watch the <code>&amp;TIME</code> line in Record View change when you click OK.</p></div></li>
<li><div><p data-i18n="save-with-file-save-as-into-6c1a0e">Save with <span class="path">File › Save As</span> into a local folder on the desktop's own disk, naming the model <code>my_first_fire.psm</code>. Avoid spaces and periods in the folder name and the file name, and do not save into OneDrive or a network drive. The reason is in the Watch out box below.</p></div></li>
<li><div><p data-i18n="run-it-analysis-run-fds-or-t-978bbf">Run it: <span class="path">Analysis › Run FDS</span>, or the green triangle on the File toolbar. The <span class="ui">FDS Simulation</span> dialog opens. It shows FDS's own console output in a log pane, a progress bar, <span class="ui">Time Elapsed</span> and <span class="ui">Time Remaining</span>, a <span class="ui">Show results when finished</span> tick box, and the buttons <span class="ui">Kill</span>, <span class="ui">Stop</span>, <span class="ui">Show Results</span>, <span class="ui">Open Folder</span> and <span class="ui">Save Log</span>. Thunderhead's tutorial says this run takes a few minutes. Watch the log rather than the progress bar: that text is the only place some errors ever appear.</p></div></li>
<li><div><p data-i18n="when-it-finishes-open-the-ru-212ff6">When it finishes, open the run folder. PyroSim creates a sub-directory beside the <code>.psm</code> file and named after it, so <code>my_first_fire.psm</code> gives a folder <code>my_first_fire</code>, and every file FDS writes lands in it. Open <code>my_first_fire.out</code> in any text editor and go to the very end of the file.</p></div></li>
</ol>
<details class="deeper"><summary data-i18n="build-the-5-m-room-yourself-f2df69">Build the 5 m room yourself instead of opening the solution</summary><div class="d-in">
<p class="prose" data-i18n="these-are-the-numbers-from-t-ef9522">These are the numbers from Thunderhead's own tutorial, in its order. Day 2 and Day 3 explain why each one is what it is; today you are following a recipe to reach a run.</p>
<ul class="plain">
<li data-i18n="open-edit-meshes-from-the-mo-3f6ea0">Open <span class="ui">Edit Meshes</span> from the <span class="ui">Model</span> menu and click <span class="ui">New</span>. Set the mesh boundary to Min X −3.0 m, Max X 8.0 m, Min Y −3.0 m, Max Y 8.0 m, Min Z −0.2 m, Max Z 8.2 m. Click the cell size link, which starts at 0.22 × 0.22 × 0.56 m, and enter 0.2 m. The dialog then reads 55 × 55 × 42 cells, 127,050 cells in total.</li>
<li data-i18n="right-click-the-mesh-in-the-1c0a4c">Right-click the mesh in the Navigation panel and choose <span class="ui">Open Mesh Boundaries</span>. Six mesh boundary vents appear; check that all six use the <code>OPEN</code> surface. Without this the box is sealed, which is Day 2's main lesson.</li>
<li data-i18n="draw-the-floor-with-the-slab-39367a">Draw the floor with the <span class="ui">Slab</span> tool from (0, 0, 0) to (5, 5, 0) m; the default slab is 0.2 m thick with its top at Z = 0 m. For the ceiling, right-click the tool, choose <span class="ui">Tool Properties</span>, set Z Location to 2.75 m, and draw the same rectangle.</li>
<li data-i18n="draw-the-walls-with-the-room-d1cd44">Draw the walls with the <span class="ui">Room</span> tool, whose defaults are Z-location 0 m, Height 2.75 m and Wall Thickness 0.2 m.</li>
<li data-i18n="cut-the-door-with-the-wall-h-33d179">Cut the door with the <span class="ui">Wall Hole</span> tool. In Tool Properties set Height to 2.1 m. Press TAB, type <span class="val">0,3,0</span>, press ENTER, move 1 m along the left wall and click, then press ENTER to finish.</li>
<li data-i18n="place-the-fire-with-the-vent-39f6de">Place the fire with the <span class="ui">Vent</span> tool: press TAB, type <span class="val">2,2,0</span>, press ENTER, draw 1 m × 1 m, and rename the vent <span class="val">Fire</span>.</li>
<li data-i18n="open-edit-reactions-from-the-074608">Open <span class="ui">Edit Reactions</span> from the <span class="ui">Model</span> menu, click <span class="ui">Add From Library</span>, select <span class="val">SFPE WOOD_OAK</span>, move it across with the arrow button, then Close and OK. Without a reaction FDS refuses to run a burner at all.</li>
<li data-i18n="open-edit-surfaces-from-the-f12539">Open <span class="ui">Edit Surfaces</span> from the <span class="ui">Model</span> menu, click <span class="ui">New</span>, name the surface <span class="val">Fire</span>, set Surface Type to <span class="val">Burner</span>, and enter <span class="val">660</span> in the HRRPUA field, which is the heat release rate per unit area in kW/m². The vent is 1 m², so the fire is 660 kW.</li>
<li data-i18n="double-click-the-vent-and-on-3c3638">Double-click the vent, and on <span class="ui">Vent Properties</span> set Surface to <span class="val">Fire</span>.</li>
</ul>
</div></details>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-2">Screenshot slot</p><p class="sf-t" data-i18n="the-fds-simulation-window-a-f8019f">The FDS Simulation window a moment after the run ends: the last dozen lines of the log pane readable, the Progress bar full, and the Kill, Stop, Show Results and Save Log buttons visible.</p></div></div>
<p class="phase" data-i18n="check-4b5e84">Check</p>
<p class="prose" data-i18n="fds-tells-you-how-it-ended-i-2e0369">FDS tells you how it ended in its last line, and that line is the only reliable check. The message you want is <span class="val">STOP: FDS completed successfully</span>, and FDS appends the job name to it, so the line reads <span class="val">STOP: FDS completed successfully (CHID: my_first_fire)</span>. It is written both to the run log you watched and to the end of <code>CHID.out</code>, where CHID is the job name, here <code>my_first_fire</code>. Two habits follow from how FDS behaves. First, FDS returns an exit status of 0 even when it has stopped on an error, so on Day 7, when runs are scripted, the completion line is what a script must test for, not the exit code. Second, an error found while reading the input file can stop FDS before it opens <code>CHID.out</code> at all; that message exists only in the console text, which is the run window's log pane, and <span class="ui">Save Log</span> is how you keep it.</p>
<p class="prose" data-i18n="the-results-viewer-opens-by-8d2214">The Results viewer opens by itself at the end of a run by default; the <span class="ui">Show results when finished</span> box in the run dialog and <span class="ui">Run Results When FDS Simulation Completes</span> on <span class="path">File › Preferences › FDS</span> are what control it. If it does not open, use <span class="ui">View Results</span> on the <span class="ui">Results</span> menu. It uses the same licence as PyroSim. Smokeview never opens by itself; it is <span class="ui">Open Smokeview</span> on the same menu. Looking at the smoke is Day 5's work, so a quick look now is enough.</p>
<div class="check"><h4 data-i18n="check-your-result-bc6f35">Check your result</h4><p class="prose" data-i18n="in-the-run-folder-you-should-04229b">In the run folder you should find <code>my_first_fire.fds</code> alongside files written by FDS, and the last line of <code>my_first_fire.out</code> should read <span class="val">STOP: FDS completed successfully (CHID: my_first_fire)</span>. Open <code>my_first_fire.fds</code> in a text editor as well, and confirm it is the same text you read in Record View. If both hold, you have driven the whole pipeline once, and the rest of this guide is about what to put in that file.</p></div>
<div class="scroll"><table>
<thead><tr><th data-i18n="file-2c3caf">File</th><th data-i18n="written-by-d04c53">Written by</th><th data-i18n="what-it-holds-00ba09">What it holds</th></tr></thead>
<tbody>
<tr><td><b data-i18n="my-first-fire-psm-05b2d9">my_first_fire.psm</b></td><td data-i18n="pyrosim-609c9a-2">PyroSim</td><td data-i18n="your-model-binary-so-no-text-beb924">Your model. Binary, so no text editor and no script can read or write it.</td></tr>
<tr><td><b data-i18n="my-first-fire-fds-aff865">my_first_fire.fds</b></td><td data-i18n="pyrosim-609c9a-3">PyroSim</td><td data-i18n="the-input-file-in-plain-text-766f2b">The input file, in plain text. The only thing FDS reads.</td></tr>
<tr><td><b data-i18n="my-first-fire-out-58bb33">my_first_fire.out</b></td><td data-i18n="fds-7f1c86">FDS</td><td data-i18n="the-run-s-own-diary-what-fds-919c0c">The run's own diary: what FDS made of your input, a diagnostic block for each of the first ten time steps, then one every tenth step to step 100 and one every hundredth step after that, and the final status line.</td></tr>
<tr><td><b data-i18n="my-first-fire-smv-451d59">my_first_fire.smv</b></td><td data-i18n="fds-7f1c86-2">FDS</td><td data-i18n="the-index-the-viewers-open-i-d1bd58">The index the viewers open. It points at the smoke, slice and boundary files beside it.</td></tr>
<tr><td><b data-i18n="my-first-fire-hrr-csv-15f500">my_first_fire_hrr.csv</b></td><td data-i18n="fds-7f1c86-3">FDS</td><td data-i18n="heat-release-rate-and-the-en-fd607c">Heat release rate and the energy budget, one row per output interval. This is how you check the fire is the size you asked for.</td></tr>
<tr><td><b data-i18n="my-first-fire-devc-csv-9e4d8c">my_first_fire_devc.csv</b></td><td data-i18n="fds-7f1c86-4">FDS</td><td data-i18n="one-column-per-device-it-app-826a8f">One column per device. It appears once you add devices, on Day 4.</td></tr>
</tbody>
</table></div>
<div class="watch"><h4 data-i18n="watch-out-58e199-2">Watch out</h4><p class="prose" data-i18n="where-you-save-the-model-dec-5b258f">Where you save the model decides where the run happens, so choose the folder carefully today. PyroSim runs FDS in a sub-directory beside the <code>.psm</code> file, and the FDS User's Guide warns that saving into a network share or a folder controlled by a cloud service such as OneDrive can fail a simulation part-way, because a file lock during an automated backup stops Windows letting FDS write. Names matter too: no periods or spaces are allowed in the job name, so a period stops the run with <span class="val">ERROR(108): No periods allowed in CHID</span>, blank spaces in directory or file names break multi-computer runs, and non-English characters in names that reach FDS get converted to numbers. Keep to a local folder, plain English letters, digits and underscores.</p></div>
<details class="deeper"><summary data-i18n="the-file-you-will-be-able-to-b0e462">The file you will be able to read by Day 5</summary><div class="d-in">
<p class="prose" data-i18n="this-is-the-reference-case-f-097e87">This is the reference case for this guide: the ISO 9705 room you will build in PyroSim over the next four days, written in the same language you glanced at in Record View. Today it is a wall of text. By Day 5 you will be able to read every line of it, and by Day 7 you will be generating variants of it by the hundred. Skim it once now and move on.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="iso9705-room-fds-632dd4">iso9705_room.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="iso9705_room" data-i18n="copy-af74f7" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84" data-save="iso9705_room" hidden="" type="button">Save file</button>
</div>
<pre aria-label="The reference case, 10 cm cells, 122 lines" class="fds" data-src="iso9705_room" tabindex="0"></pre>
</div>
</div></details>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="pyrosim-is-showing-your-room-22c7fc">PyroSim is showing your room on screen. Which program works out the temperatures, and what does it get from PyroSim?</span></summary><div class="qa" data-i18n="fds-6-10-1-does-it-receives-e7cdf6">FDS 6.10.1 does. It receives one plain-text input file, the <code>.fds</code>, written by PyroSim from your model. PyroSim prepares that file and later draws the results; it computes nothing.</div></details>
<details class="q"><summary><span class="qt" data-i18n="you-click-the-en-button-inst-5b75fd">You click the EN button instead of SI. Do the numbers FDS receives change?</span></summary><div class="qa" data-i18n="no-the-unit-buttons-change-h-bf956d">No. The unit buttons change how PyroSim displays and accepts values, and it converts what you already entered. Record View always shows the units FDS uses, whichever button is pressed, and the file is written in those units.</div></details>
<details class="q"><summary><span class="qt" data-i18n="you-make-a-new-model-press-r-f9adf8">You make a new model, press Run FDS, and it is over almost at once with next to nothing written. What do you check first?</span></summary><div class="qa" data-i18n="end-time-on-the-time-tab-of-b67f1c">End Time, on the Time tab of Simulation Parameters. A new PyroSim model starts at 0.001 s and must be changed before any run is useful.</div></details>
<details class="q"><summary><span class="qt" data-i18n="where-does-pyrosim-put-the-f-6ae58e">Where does PyroSim put the FDS input file and the results?</span></summary><div class="qa" data-i18n="in-a-sub-directory-beside-th-01a8da">In a sub-directory beside the saved <code>.psm</code> file and named after it, so <code>my_first_fire.psm</code> gives a folder <code>my_first_fire</code>. Everything FDS writes goes there too, which is why the model belongs in a local, non-synced folder.</div></details>
<details class="q"><summary><span class="qt" data-i18n="the-run-window-has-closed-an-7fc039">The run window has closed and you want to know whether FDS finished or stopped. What do you look for, and why is "it did not crash" not an answer?</span></summary><div class="qa" data-i18n="look-for-stop-fds-completed-de287b">Look for <code>STOP: FDS completed successfully</code> as the last line of <code>CHID.out</code> and of the run log. FDS returns an exit status of 0 even after an error, so a run that ends quietly can still have failed. An error found while reading the input can stop FDS before <code>CHID.out</code> exists at all, and then the message is only in the log.</div></details>
</div>
<div class="done-row"><input data-done="day1" id="done-day1" type="checkbox"/><label data-i18n="day-1-done-961a4f" for="done-day1">Day 1 done</label></div>
</section>
<section id="day2">
<div class="day-head">
<div><p class="kicker" data-i18n="day-2-49e7de-2">Day 2</p><h2 data-i18n="the-mesh-decides-everything-282c59">The mesh decides everything you can see</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-2">2–3 h</b><span data-i18n="time-today-b91a6d-2">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a-2">Goal</span><p data-i18n="an-iso-9705-room-in-pyrosim-70cd5c">An ISO 9705 room in PyroSim built from two meshes of 20 cm cubes, with a 0.8 m × 2.0 m door punched right through the front wall, proved open by a one-second run.</p></div>
<p class="phase" data-i18n="learn-b04837-2">Learn</p>
<p class="prose" data-i18n="fds-does-not-see-a-room-it-s-cb1451">FDS does not see a room. It sees a box of rectangular cells, and it solves the same set of equations once in every cell, every time step. That box of cells is the mesh. Everything you draw in PyroSim — a wall, a doorway, a burner, a thermocouple — is placed against that grid before FDS starts, and anything smaller than a cell is either snapped onto a cell face or dropped. So the mesh is not a setting you tune later. It fixes what the run is able to show you.</p>
<p class="prose" data-i18n="two-properties-of-a-cell-mat-53ec8d">Two properties of a cell matter. The first is its shape. The FDS 6.10.1 User's Guide is direct about it: "It is best if the mesh cells resemble cubes; that is, the length, width and height of the cells ought to be roughly the same." PyroSim carries the same advice inside the <span class="ui">Edit Meshes</span> dialog, where each axis shows a <span class="ui">Cell Size Ratio</span> whose tooltip reads "Ratio of this cell dimension to the shortest. For best results, use cubic cells (ratio of 1.0)." Today every cell is a 0.2 m cube, so all three ratios read 1.00.</p>
<p class="prose" data-i18n="the-second-is-its-size-halvi-a774a2">The second is its size. Halving the cell size doubles the cell count along each of three axes, which is eight times the cells, and FDS sets its time step to satisfy the CFL condition, so the step roughly halves as well. Sixteen times the work for one refinement step is the arithmetic that matters here. That is why this guide builds the room at 20 cm and refines to 10 cm only on Day 6. The reference run of the full 1200 s programme at 20 cm took 8868 s of wall clock — about 2 hours 28 minutes — on a Mac with two MPI processes. Your office desktop will differ.</p>
<p class="prose" data-i18n="there-is-a-way-to-judge-cell-a4218c">There is a way to judge cell size that does not depend on the room. FDS defines a characteristic fire diameter <code>D*</code> from the heat release rate, and compares it with the cell size. Write the fire's heat release rate as Q in kW, and:</p>
<ul class="plain">
<li data-i18n="d-q-c-p-t-g-2-5-which-for-am-caef94"><code>D* = ( Q / (ρ∞ · c_p · T∞ · √g) )^(2/5)</code>, which for ambient air at 20 °C works out as <code>D* ≈ (Q / 1111)^0.4</code> in metres.</li>
<li data-i18n="the-number-that-matters-is-d-f0e37b">The number that matters is <code>D*/δx</code>, where δx is the cell size. The guide describes it as "the number of computational cells spanning the characteristic (not necessarily the physical) diameter of the fire. The more cells spanning the fire, the better the resolution of the calculation."</li>
</ul>
<div class="scroll">
<table>
<thead><tr><th data-i18n="fire-size-6388c8">Fire size</th><th class="num" data-i18n="d-m-583719">D* (m)</th><th class="num" data-i18n="d-x-at-0-2-m-76957f">D*/δx at 0.2 m</th><th class="num" data-i18n="d-x-at-0-1-m-afe29a">D*/δx at 0.1 m</th></tr></thead>
<tbody>
<tr><td><b data-i18n="100-kw-7cbf67">100 kW</b></td><td class="num">0.382</td><td class="num">1.9</td><td class="num">3.8</td></tr>
<tr><td><b data-i18n="300-kw-e6b0f0">300 kW</b></td><td class="num">0.592</td><td class="num">3.0</td><td class="num">5.9</td></tr>
<tr><td><b data-i18n="1000-kw-b213ba">1000 kW</b></td><td class="num">0.959</td><td class="num">4.8</td><td class="num">9.6</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="the-iso-9705-burner-programm-df16ae">The ISO 9705 burner programme you will build tomorrow runs at 100 kW and then 300 kW, so a 20 cm mesh gives you about 1.9 and 3.0. That is coarse. It is not a failure, and it is not a pass either — there is no threshold to pass, which is the part most beginners are taught wrongly.</p>
<details class="deeper"><summary data-i18n="where-4-to-16-came-from-and-125515">Where "4 to 16" came from, and why it is not a rule</summary><div class="d-in">
<p class="prose" data-i18n="the-fds-6-0-0-user-s-guide-o-1c94c6">The FDS 6.0.0 User's Guide of November 2013 carried a footnote saying that for the validation study sponsored by the US Nuclear Regulatory Commission — NUREG-1824, Stroup and Lindeman, 2013 — the D*/δx values ranged from 4 to 16. That footnote is the source of every "4 to 16" you will read on a forum. NIST removed it. The 6.10.1 guide now points at the table in the FDS Validation Guide instead and says of those values: "These values range over two orders of magnitude and were chosen based on a grid resolution study and the particular attributes of the given fire scenario. Taking any of these values as an 'acceptable' minimum is inappropriate."</p>
<p class="prose" data-i18n="the-same-guide-says-what-to-1fae72">The same guide says what to do in its place: "build an FDS input file using a relatively coarse mesh, and then gradually refine the mesh until you do not see appreciable differences in your results. This is referred to as a mesh sensitivity study." That is Day 6, and it is the only honest answer to "is my mesh fine enough".</p>
<p class="prose" data-i18n="for-context-the-validation-g-4a319b">For context, the Validation Guide's row for NIST's own ISO 9705 room experiments lists D*/δx between 3.8 and 14. Your 20 cm mesh sits below that. Report it that way rather than hiding it.</p>
</div></details>
<details class="deeper"><summary data-i18n="what-divisible-by-2-3-and-5-d36604">What "divisible by 2, 3 and 5" actually buys you</summary><div class="d-in">
<p class="prose" data-i18n="pyrosim-warns-when-a-cell-co-38590c">PyroSim warns when a cell count is awkward: "The number of cells is potentially inefficient. For maximum efficiency, the number should be factorable by 2, 3 and 5." It is an efficiency message, not an accuracy message, and the FDS guide explains why. The pressure solver uses Fast Fourier Transforms in the y and z directions only, so the habit applies to the J and K of the cell counts; "The number of cells in the x direction (the I in IJK) is not affected by this restriction". And then the guide undercuts it: "since the pressure solver uses less than 10 % of the total CPU time, the gains in using low prime dimensions are usually negligible."</p>
<p class="prose" data-i18n="thunderhead-s-own-first-tuto-dd8d24">Thunderhead's own first tutorial uses a 55 × 55 × 42 mesh, which breaks the advice and runs fine. Today's counts — 18, 12, 12 and 12, 18, 15 — all factor into 2, 3 and 5, so you should see no warning. If you ever do, treat it as a suggestion about speed.</p>
</div></details>
<p class="prose" data-i18n="one-last-thing-before-you-dr-374f33">One last thing before you draw anything, and it is the reason today's room needs so few obstructions. The FDS guide states: "By default, FDS assumes that the exterior boundary of the computational domain ... is a solid wall." A mesh is a sealed box unless you open it. That cuts both ways. It means a mesh drawn exactly to the room's inner dimensions gives you the back wall, the two side walls, the floor and the ceiling for nothing. It also means that the space outside the door will hold its smoke in and its pressure up unless you add <code>OPEN</code> vents on its outer faces.</p>
<p class="prose" data-i18n="why-a-second-mesh-outside-th-cc74c9">Why a second mesh outside the door at all, rather than an <code>OPEN</code> vent across the doorway itself? Two reasons, both from the guide. An <code>OPEN</code> vent may only sit on the exterior boundary of the domain, so one placed on an interior wall stops the run with <code>ERROR(819)</code>. And where the doorway flow is part of the answer, as it is here, the guide advises: "if the flow through the doorway or window is important, you should extend the domain a few meters rather than use an OPEN boundary." So the domain is extended 2.4 m past the door, and the open boundaries are moved out there.</p>
<p class="phase" data-i18n="build-bbd80c-2">Build</p>
<ol class="steps">
<li><div><p data-i18n="view-units-set-the-unit-syst-42ae42"><span class="path">View › Units</span> — set the unit system to metric, or click <span class="ui">SI</span> on the File toolbar. Every number below is in metres.</p></div></li>
<li><div><p data-i18n="model-edit-meshes-click-new-0bc5c8"><span class="path">Model › Edit Meshes</span> — click <span class="ui">New</span> and name the mesh <span class="val">ROOM</span>. This mesh is the room, so its boundary is the inside face of the walls.</p></div></li>
<li><div><p data-i18n="on-the-properties-tab-fill-t-8678e3">On the <span class="ui">Properties</span> tab, fill the six <span class="ui">Mesh Boundary</span> fields: Min X <span class="val">0</span>, Max X <span class="val">3.6</span>, Min Y <span class="val">0</span>, Max Y <span class="val">2.4</span>, Min Z <span class="val">0</span>, Max Z <span class="val">2.4</span>. Leave <span class="ui">Division Method</span> on <span class="val">Uniform</span>.</p></div></li>
<li><div><p data-i18n="click-the-cell-size-m-link-t-da6a5e">Click the <span class="ui">Cell Size (m)</span> link to open <span class="ui">Set Cell Size</span>, and enter <span class="val">0.2</span>. <span class="ui">X Cells</span> becomes 18, <span class="ui">Y Cells</span> 12, <span class="ui">Z Cells</span> 12, all three <span class="ui">Cell Size Ratio</span> boxes read 1.00, and the mesh holds 2,592 cells.</p></div></li>
<li><div><p data-i18n="click-new-again-and-name-the-569ec5">Click <span class="ui">New</span> again and name the second mesh <span class="val">OUTSIDE</span>. Mesh Boundary: Min X <span class="val">3.6</span>, Max X <span class="val">6.0</span>, Min Y <span class="val">-0.6</span>, Max Y <span class="val">3.0</span>, Min Z <span class="val">0</span>, Max Z <span class="val">3.0</span>. Set its cell size to <span class="val">0.2</span> as well, giving 12, 18 and 15 cells and 3,240 in total.</p></div></li>
<li><div><p data-i18n="before-leaving-the-dialog-re-674528">Before leaving the dialog, read two lines. <span class="ui">Mesh Alignment Test</span> must say <span class="val">Passed</span>, and <span class="ui">Total number of cells in model</span> must say <span class="val">5832</span>. Click <span class="ui">OK</span>.</p></div></li>
<li><div><p data-i18n="in-the-navigation-panel-righ-1c588d">In the Navigation panel, right-click <span class="val">OUTSIDE</span> and choose <span class="ui">Open Mesh Boundaries</span>. PyroSim adds six Mesh Boundary Vents, each using the reserved <code>OPEN</code> surface. Delete the two that must stay solid: the one on Min X, which is the seam this mesh shares with <span class="val">ROOM</span> and where the front wall will stand, and the one on Min Z, which is the ground.</p></div></li>
<li><div><p data-i18n="do-not-run-open-mesh-boundar-bf92b4">Do not run <span class="ui">Open Mesh Boundaries</span> on <span class="val">ROOM</span>. Its six faces are the room's floor, ceiling and three remaining walls, and they have to stay shut. They carry PyroSim's default surface, which is the reserved <code>INERT</code> — a smooth wall held at ambient temperature — until you give the room its aerated-concrete lining.</p></div></li>
<li><div><p data-i18n="switch-to-the-2d-view-tab-an-bc319a">Switch to the <span class="ui">2D View</span> tab and pick the <span class="ui">Wall</span> tool. Right-click to open <span class="ui">Tool Properties</span> and set Z Location <span class="val">0</span>, Height <span class="val">2.4</span>, Wall Thickness <span class="val">0.2</span>. Press <kbd>CTRL</kbd> until the wall is centred on the line you draw.</p></div></li>
<li><div><p data-i18n="press-tab-until-the-entry-bo-ceb485">Press <kbd>TAB</kbd> until the entry box asks for an absolute position — one press for the first point, two for the second, because once a point exists the first press offers a relative offset instead. Type <span class="val">3.7,0,0</span> and press <kbd>ENTER</kbd>, then <span class="val">3.7,2.4,0</span> and <kbd>ENTER</kbd>, then right-click and choose <span class="ui">Finish</span> to end the wall at that point. A 0.2 m wall centred on x = 3.7 m runs from 3.6 m to 3.8 m, which is exactly one cell. Double-click it in the tree, check those bounds in <span class="ui">Obstruction Properties</span>, and rename it <span class="val">Front wall</span>.</p></div></li>
<li><div><p data-i18n="still-in-the-2d-view-pick-th-2bab93">Still in the <span class="ui">2D View</span>, pick the <span class="ui">Wall Hole</span> tool. Its defaults are align hole to left, Z Location 0, Height 1 m and Wall Thickness 0.2 m. In <span class="ui">Tool Properties</span>, change Height to <span class="val">2.0</span>, Wall Thickness to <span class="val">0.3</span>, and the alignment from left to centred, so the hole reaches past both faces of a 0.2 m wall.</p></div></li>
<li><div><p data-i18n="draw-the-hole-across-the-wal-67b3f8">Draw the hole across the wall from <span class="val">3.7,0.8,0</span> to <span class="val">3.7,1.6,0</span>, entering both points with <kbd>TAB</kbd> and <kbd>ENTER</kbd> the same way. That is a 0.8 m opening centred in the 2.4 m wall, 2.0 m high, leaving the 0.4 m soffit that ISO 9705 specifies.</p></div></li>
<li><div><p data-i18n="if-pyrosim-asks-pyrosim-has-e93c79">If PyroSim asks "PyroSim has detected a hole touching a mesh boundary, which may cause cutting problems in FDS. Would you like to slightly expand these types of holes?", click <span class="ui">Yes</span>. The door sits on the seam between your two meshes, and the expansion — one tenth of a cell past the boundary — is what stops FDS leaving a thin sheet of wall behind.</p></div></li>
<li><div><p data-i18n="file-save-save-the-model-as-7bc5a4"><span class="path">File › Save</span> — save the model as <span class="val">iso9705_room.psm</span> in a local folder. Avoid spaces and periods in the name and in every folder above it, keep the name itself in plain English characters, and keep it out of OneDrive: PyroSim writes the run into a folder of the same name beside the model file, and a sync service holding a file lock can fail a run part-way.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-3">Screenshot slot</p><p class="sf-t" data-i18n="the-edit-meshes-dialog-on-th-45172f">The <span class="ui">Edit Meshes</span> dialog on the office desktop with both meshes in the list: capture the Mesh Boundary fields, the X, Y and Z cell counts, the <span class="ui">Cell Size (m)</span> line reading 0.2 x 0.2 x 0.2, <span class="ui">Mesh Alignment Test: Passed</span>, and <span class="ui">Total number of cells in model</span>.</p></div></div>
<div class="watch"><h4 data-i18n="watch-out-58e199-3">Watch out</h4>
<p class="prose" data-i18n="a-door-that-does-not-reach-t-8bb4ed">A door that does not reach through the wall is the quietest failure in this whole guide. FDS punches a <code>&amp;HOLE</code> only out of the obstruction it overlaps, and the guide's advice is "a good rule of thumb is to punch more than enough to create the hole". If the hole is shallower than the wall, a sliver of wall survives, the room is sealed, and the run still ends with <code>STOP: FDS completed successfully</code>. On this project's Mac, a 0.4 m wall with a 0.2 m-deep hole left a pressure zone of 21.1 m³ behind; extending the hole past both faces removed it. That is why the hole's Wall Thickness is set to 0.3 m against a 0.2 m wall, and why the check below exists.</p>
<p class="prose" data-i18n="one-more-trap-in-the-same-fa-a78af6">One more trap in the same family: a hole drawn in the <span class="ui">3D View</span> can snap on top of the obstruction instead of cutting into it. Draw holes in the <span class="ui">2D View</span>, where the problem does not arise.</p>
</div>
<p class="phase" data-i18n="check-4b5e84-2">Check</p>
<p class="prose" data-i18n="check-the-geometry-before-th-d4d2a9">Check the geometry before the physics, and check it twice: once by looking, once by reading the log. Both checks are quick because neither needs a real fire.</p>
<ol class="steps">
<li><div><p data-i18n="analysis-simulation-paramete-7d16bc"><span class="path">Analysis › Simulation Parameters › Time</span> — set <span class="ui">End Time</span> to <span class="val">0</span> s. Thunderhead documents this field as 0.001 s in a new model, which is why it always needs your attention. With an end time of zero FDS does the set-up work only, and the log finishes with <code>STOP: Set-up only</code>.</p></div></li>
<li><div><p data-i18n="turn-on-preview-fds-blocks-o-fdec48">Turn on <span class="ui">Preview FDS Blocks</span> on the render and filter toolbar, which the Fundamentals tutorial also calls FDS Block Preview. PyroSim redraws your wall and door as the blocks FDS will actually use. Switch back to the <span class="ui">3D View</span> tab, because the 2D View has no orbit, and turn round to the door to confirm the opening is a clean 0.8 m by 2.0 m hole and not a recess.</p></div></li>
<li><div><p data-i18n="set-end-time-to-1-s-and-run-df52f7">Set <span class="ui">End Time</span> to <span class="val">1</span> s and run the model, then open <code>iso9705_room.out</code> in the run folder beside your <code>.psm</code> file and search it for the words <code>Pressure Zone</code>.</p></div></li>
</ol>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-2">Check your result</h4>
<p class="prose" data-i18n="a-search-for-pressure-zone-i-e235ac">A search for <code>Pressure Zone</code> in the <code>.out</code> file should find <b>nothing</b>. An empty result is the proof that your room has a path to the outside air, because FDS lists a pressure zone here only when it finds a volume sealed off from it. If instead you get a two-line block, a header and a volume, the door did not cut through and you must go back to the hole. This pair is from the deliberately broken 10 cm model used on Day 6, so your own volume and cell count would be your mesh's:</p>
<ul class="plain">
<li><code data-i18n="pressure-zone-information-e7aa93">Pressure Zone Information</code></li>
<li><code data-i18n="1-volume-2-0732e-01-m3-cells-446c0d">1 Volume: 2.0732E+01 m3, Cells: 20732, Mesh: 1, Indices: (36,24,24)</code></li>
</ul>
<p class="prose" data-i18n="while-you-are-in-the-file-co-f8282f">While you are in the file, confirm three things near the top: <code>Total Number of Grid Cells</code> reads 5832 cells, <code>Maximum Cell Aspect Ratio</code> reads 1.000, and the two <code>Grid Dimensions</code> blocks read 18, 12, 12 and 12, 18, 15 cells.</p>
<p class="prose" data-i18n="the-one-second-run-matters-o-f9c6fe">The one-second run matters. On this project's Mac, runs with an end time of zero printed no pressure zone information at all, even for a model that was genuinely sealed. A set-up-only run checks your geometry and your mesh alignment; it cannot check whether the room is open.</p>
</div>
<div class="scroll">
<table>
<thead><tr><th data-i18n="what-97211a">What</th><th class="num" data-i18n="value-8dce17">Value</th><th data-i18n="where-it-comes-from-799d8f">Where it comes from</th></tr></thead>
<tbody>
<tr><td><b data-i18n="room-inside-1afb28">Room, inside</b></td><td class="num" data-i18n="3-6-2-4-2-4-m-bf8f9a">3.6 × 2.4 × 2.4 m</td><td data-i18n="iso-9705-1-2016-clause-5-1-e-020f12">ISO 9705-1:2016 clause 5.1, each dimension ± 0.05 m</td></tr>
<tr><td><b data-i18n="doorway-3f0b97">Doorway</b></td><td class="num" data-i18n="0-8-2-0-m-1f21d9">0.8 × 2.0 m</td><td data-i18n="iso-9705-1-2016-clause-5-2-c-404385">ISO 9705-1:2016 clause 5.2, centred in a 2.4 × 2.4 m wall</td></tr>
<tr><td><b data-i18n="soffit-above-the-door-54f046">Soffit above the door</b></td><td class="num" data-i18n="0-4-m-c9e234">0.4 m</td><td data-i18n="room-height-minus-door-heigh-627c3c">Room height minus door height</td></tr>
<tr><td><b data-i18n="front-wall-modelled-8f29a8">Front wall, modelled</b></td><td class="num" data-i18n="0-2-m-thick-c53d65">0.2 m thick</td><td data-i18n="one-cell-at-20-cm-from-x-3-6-24fe60">One cell at 20 cm, from x = 3.6 m to x = 3.8 m</td></tr>
<tr><td><b data-i18n="room-mesh-285c5e">ROOM mesh</b></td><td class="num" data-i18n="18-12-12-2-592-cells-a75322">18 × 12 × 12 = 2,592 cells</td><td data-i18n="x-0-to-3-6-y-0-to-2-4-z-0-to-39f384">x 0 to 3.6, y 0 to 2.4, z 0 to 2.4 m</td></tr>
<tr><td><b data-i18n="outside-mesh-7c876c">OUTSIDE mesh</b></td><td class="num" data-i18n="12-18-15-3-240-cells-84a31f">12 × 18 × 15 = 3,240 cells</td><td data-i18n="x-3-6-to-6-0-y-0-6-to-3-0-z-e19c55">x 3.6 to 6.0, y −0.6 to 3.0, z 0 to 3.0 m</td></tr>
<tr><td><b data-i18n="whole-model-d726f2">Whole model</b></td><td class="num" data-i18n="5-832-cells-83a0a4">5,832 cells</td><td data-i18n="reported-in-the-out-file-as-fb377a">Reported in the <code>.out</code> file as Total Number of Grid Cells</td></tr>
<tr><td><b data-i18n="cell-4607bc">Cell</b></td><td class="num" data-i18n="0-2-m-cube-a6a704">0.2 m cube</td><td data-i18n="aspect-ratio-1-000-counts-fa-5f5871">Aspect ratio 1.000; counts factor into 2, 3 and 5</td></tr>
<tr><td><b data-i18n="open-faces-6dd328">Open faces</b></td><td class="num">4</td><td data-i18n="max-x-min-y-max-y-and-max-z-61a62a">Max X, Min Y, Max Y and Max Z of the OUTSIDE mesh</td></tr>
<tr><td><b data-i18n="same-room-at-10-cm-ed0a3c">Same room at 10 cm</b></td><td class="num" data-i18n="46-656-cells-3886d9">46,656 cells</td><td data-i18n="36-24-24-plus-24-36-30-the-d-fbecbc">36 × 24 × 24 plus 24 × 36 × 30; the Day 6 comparison</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="two-meshes-only-touch-correc-652a8b">Two meshes only touch correctly when their cells line up. The FDS rule is that abutting cells "ought to have the same cross sectional area, or integral ratios", and a mismatch stops the run with <code>ERROR(431): MESH 2 is out of alignment with MESH 1</code>. Here both meshes use 0.2 m cubes, so every cell on the seam meets exactly one cell on the other side, and the <span class="ui">Mesh Alignment Test</span> line in <span class="ui">Edit Meshes</span> tells you so before FDS ever sees the file. Be aware of one trade-off you have accepted: that seam lies in the plane of the doorway, and Thunderhead advise against putting a mesh boundary where critical action is expected. The fire sits at the other end of the 3.6 m room, in the corner opposite the door, which is the reason this placement is tolerable rather than ideal.</p>
<p class="prose" data-i18n="here-is-the-whole-reference-9382f0">Here is the whole reference case as FDS reads it. Only four kinds of line belong to today: the two <code>&amp;MESH</code> lines, the <code>&amp;OBST</code> front wall, the <code>&amp;HOLE</code> door, and the four <code>&amp;VENT</code> lines carrying <code>SURF_ID='OPEN'</code>. This listing is the 10 cm version, because the reference case ships at both resolutions; at 20 cm the mesh lines read <code>IJK=18,12,12</code> and <code>IJK=12,18,15</code>, the wall runs to 3.8 m rather than 3.7 m, and the door hole runs from 3.59 m to 3.81 m. Everything else is identical, and Day 6 runs both.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="iso9705-room-fds-632dd4-2">iso9705_room.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="iso9705_room" data-i18n="copy-af74f7-2" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84-2" data-save="iso9705_room" hidden="" type="button">Save file</button>
</div>
<pre aria-label="The reference case, 10 cm cells, 122 lines" class="fds" data-src="iso9705_room" tabindex="0"></pre>
</div>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-4">Screenshot slot</p><p class="sf-t" data-i18n="the-3d-view-from-outside-and-6bbc54">The 3D View from outside and slightly above the door, with <span class="ui">Preview FDS Blocks</span> on: capture the door opening cut cleanly through the front wall, the 0.4 m soffit above it, and the outline of the OUTSIDE mesh with its four open faces.</p></div></div>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="your-cells-are-0-2-m-and-the-3477e4">Your cells are 0.2 m and the fire is 100 kW, so D*/δx is about 1.9. Does that mean the run is wrong?</span></summary><div class="qa" data-i18n="no-and-no-number-here-can-te-258deb">No, and no number here can tell you that on its own. NIST withdrew the old "4 to 16" range from the User's Guide and now says that taking any tabulated value as an acceptable minimum is inappropriate. What 1.9 does tell you is that the mesh is coarse for this fire, and that you owe the result a mesh sensitivity study, which is Day 6. Report the value alongside the result rather than leaving it out.</div></details>
<details class="q"><summary><span class="qt" data-i18n="why-does-this-room-need-no-o-b108be">Why does this room need no obstructions for its floor, ceiling, back wall or side walls?</span></summary><div class="qa" data-i18n="because-fds-treats-the-exter-054dd5">Because FDS treats the exterior boundary of the computational domain as a solid wall by default, and the ROOM mesh is drawn to exactly the room's inner dimensions of 3.6 × 2.4 × 2.4 m. The five surfaces come free. The front wall is the exception because it needs a door cut through it.</div></details>
<details class="q"><summary><span class="qt" data-i18n="the-run-ends-with-stop-fds-c-3ddc33">The run ends with STOP: FDS completed successfully, but the .out file contains a Pressure Zone Information block. What has gone wrong?</span></summary><div class="qa" data-i18n="the-room-is-sealed-almost-al-aa0703">The room is sealed. Almost always the door hole is shallower than the wall, so a sliver of wall survives the cut. Make the hole reach past both faces of the wall and run one second again; a healthy model lists no pressure zone at all. FDS raises no error for this, which is why you check the file rather than trusting the final line.</div></details>
<details class="q"><summary><span class="qt" data-i18n="someone-tells-you-every-cell-0cda01">Someone tells you every cell count must divide by 2, 3 and 5 or the answer will be wrong. What is actually true?</span></summary><div class="qa" data-i18n="it-is-about-speed-not-accura-2ed110">It is about speed, not accuracy. The FDS pressure solver uses Fast Fourier Transforms in the y and z directions, so only those two cell counts are affected, and the guide adds that the solver uses less than 10 % of total CPU time, making the gains usually negligible. PyroSim's message calls such a count "potentially inefficient", not incorrect.</div></details>
<details class="q"><summary><span class="qt" data-i18n="why-extend-the-domain-2-4-m-d72371">Why extend the domain 2.4 m past the door instead of putting an OPEN vent across the doorway?</span></summary><div class="qa" data-i18n="two-reasons-an-open-vent-is-893013">Two reasons. An OPEN vent is only allowed on the exterior boundary of the domain, so one drawn on an interior wall stops the run with ERROR(819). And the FDS guide warns that the pressure boundary condition on an open boundary is imperfect, advising that where the doorway flow matters you should extend the domain a few metres instead. The doorway flow is exactly what this room is for.</div></details>
</div>
<div class="done-row"><input data-done="day2" id="done-day2" type="checkbox"/><label data-i18n="day-2-done-2d7d6d" for="done-day2">Day 2 done</label></div>
</section>
<section id="day3">
<div class="day-head">
<div><p class="kicker" data-i18n="day-3-a44d50-2">Day 3</p><h2 data-i18n="the-fire-is-a-surface-with-a-97d5ff">The fire is a surface with a heat release rate, so today you define the fuel, its smoke, and the ISO 9705 heat output programme</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-3">2–3 h</b><span data-i18n="time-today-b91a6d-3">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a-3">Goal</span><p data-i18n="by-the-end-of-today-your-mod-7c27ba">By the end of today your model holds a propane reaction that produces soot and carbon monoxide, and a corner burner that runs 100 kW for ten minutes and then 300 kW for ten more.</p></div>
<p class="phase" data-i18n="learn-b04837-3">Learn</p>
<p class="prose" data-i18n="there-is-no-fire-object-in-f-5a02f8">There is no fire object in FDS. The User's Guide puts it plainly in section 9.1: a specified fire is modelled as the ejection of gaseous fuel from a solid surface or vent, with a heat release rate per unit area, <code>HRRPUA</code>, in kilowatts per square metre. You do not place a flame. You describe a patch of surface, say how many kilowatts each square metre of it gives off, and FDS pushes fuel gas in through that patch and burns it where it meets oxygen.</p>
<p class="prose" data-i18n="so-a-working-burner-needs-tw-90781a">So a working burner needs two separate things, and they live in two separate dialogs. A <b>reaction</b> says what the fuel is and what it turns into. A <b>surface</b> says how fast fuel comes out and when. Miss the reaction and FDS refuses to start, with a message that names the surface: <code>ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.</code> Miss a detail in either one and FDS usually runs to the end and gives you the wrong fire without complaining.</p>
<details class="deeper"><summary data-i18n="why-a-fire-is-a-boundary-con-170ef0">Why a fire is a boundary condition and not a prediction</summary><div class="d-in"><p class="prose" data-i18n="fds-solves-the-gas-in-the-ro-bd6223">FDS solves the gas in the room cell by cell. Fuel gas can only enter through the faces of cells, which is why a burner has to be a surface. The reaction then converts that fuel to heat, water, carbon dioxide, and whatever soot and CO you asked for, wherever fuel and oxygen mix.</p><p class="prose" data-i18n="one-consequence-is-worth-car-6763ec">One consequence is worth carrying into every report you write: this model does not predict how big the fire gets. You prescribe it. Johansson and Ekholm gave eight Swedish consultancies the same problem — an 800 mm heptane pool in a three-room apartment — and compared what came back, in Fire Technology in 2018. In their words, the differences in how the fuel and the burner were described were relatively large, which resulted in large differences in mass loss rate and heat release rate. The room physics was the easy part. The burner definition was where the answers diverged.</p></div></details>
<h3 data-i18n="the-reaction-and-the-trap-in-86ed1f">The reaction, and the trap in the library</h3>
<p class="prose" data-i18n="from-fds-6-onward-a-reaction-ef6159">From FDS 6 onward a reaction is compulsory for a fire, and the guide is explicit that you are responsible for the fuel chemistry and for the post-combustion yields of CO and soot, because those yields default to zero. Zero is a real number here, not a missing value: FDS will happily run a fire that makes no smoke at all.</p>
<p class="prose" data-i18n="pyrosim-ships-a-property-lib-2c1f75">PyroSim ships a property library with 21 predefined entries named <code>FDS6 PROPANE</code>, <code>FDS6 METHANE</code> and so on. Each of those entries sets the fuel and nothing else. Add <code>FDS6 PROPANE</code> from the library, change nothing, and every smoke channel in your results is dead flat for the whole run: the CO reading stays at exactly 0, optical density stays at 0, visibility sits pinned at its 30 m ceiling, and the fractional effective dose loses its carbon monoxide term entirely. The gas still gets hot, so the model looks alive while half of what DATASET needs is missing.</p>
<p class="prose" data-i18n="set-two-numbers-on-the-bypro-c7ea19">Set two numbers on the <span class="ui">Byproducts</span> tab and the problem goes away: a soot yield of <span class="val">0.024</span> and a CO yield of <span class="val">0.005</span>, both in kilograms per kilogram of fuel burned. Those are NIST's own values for propane. The FDS Validation Guide for 6.10.1 states in section 12.2.2 that in all cases the soot and CO yields were taken to be 0.024 and 0.005 respectively, based on the measurements of Tewarson, and NIST's validation input for an NFPA 286 room with a corner propane burner carries the same pair.</p>
<details class="deeper"><summary data-i18n="what-those-two-yields-do-and-4055eb">What those two yields do and do not change</summary><div class="d-in"><p class="prose" data-i18n="the-yields-are-fractions-of-7cd96a">The yields are fractions of fuel mass: 0.024 means 24 g of soot for every kilogram of propane burned. They apply to well-ventilated, post-flame conditions, which is what a 100 kW and 300 kW burner in an open-doored room gives you.</p><p class="prose" data-i18n="they-barely-change-the-heat-e29a34">They barely change the heat. They decide the smoke. Soot yield drives optical density and visibility, because FDS turns soot mass into an extinction coefficient using a mass extinction coefficient of 8700 m²/kg. CO yield drives the CO reading and the CO part of the fractional effective dose. If you later model a different fuel, look the yields up rather than reusing these.</p></div></details>
<h3 data-i18n="the-surface-and-the-arithmet-e2db50">The surface, and the arithmetic that decides your fire</h3>
<p class="prose" data-i18n="a-burner-surface-carries-one-839be1">A burner surface carries one number that matters today: heat release rate per unit area, in kW/m². Total output is that number multiplied by the area you paint it on. PyroSim's own documentation gives the worked case: a surface with 500 kW/m² applied to a 2.0 m² vent produces a 1000 kW fire. Run it backwards to get what you type: divide the kilowatts you want by the square metres of burner top.</p>
<p class="prose" data-i18n="the-iso-9705-ignition-source-7958e7">The ISO 9705 ignition source is a 170 mm square sand burner, so its top is 0.17 × 0.17 m = 0.0289 m². Your mesh cannot draw that. On the 20 cm grid you built yesterday the nearest honest shape is one whole cell, 0.2 × 0.2 m, which is 0.04 m² — about 38 % more area for the same kilowatts. The 10 cm version of the reference case draws that same square as four cells. Keeping the total heat right matters more than keeping the footprint right, so pick the flux that gives the right total on the patch you actually drew.</p>
<div class="scroll">
<table>
<thead><tr><th data-i18n="burner-top-47f94d">Burner top</th><th class="num" data-i18n="area-2745de">Area</th><th class="num" data-i18n="for-100-kw-62de8e">For 100 kW</th><th class="num" data-i18n="for-300-kw-4c8e53">For 300 kW</th></tr></thead>
<tbody>
<tr><td><b data-i18n="iso-9705-as-built-cb62b5">ISO 9705, as built</b></td><td class="num" data-i18n="0-0289-m-00164a">0.0289 m²</td><td class="num" data-i18n="3460-kw-m-d0ed40">3460 kW/m²</td><td class="num" data-i18n="10-381-kw-m-1321b6">10 381 kW/m²</td></tr>
<tr><td><b data-i18n="drawn-as-0-2-0-2-m-on-the-gr-753b97">Drawn as 0.2 × 0.2 m on the grid</b></td><td class="num" data-i18n="0-0400-m-5f472f">0.0400 m²</td><td class="num" data-i18n="2500-kw-m-a1eef7">2500 kW/m²</td><td class="num" data-i18n="7500-kw-m-876c0e">7500 kW/m²</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="the-0-2-m-patch-is-a-modelli-5a1789">The 0.2 m patch is a modelling choice, not part of the standard, and you should say so whenever you report the case. The reference case for this guide uses the second row: <code>HRRPUA=7500.0</code> on a 0.2 × 0.2 m top, with the ramp holding one third of it for the first stage.</p>
<h3 data-i18n="the-programme-and-the-two-wa-943047">The programme, and the two ways to ramp</h3>
<p class="prose" data-i18n="iso-9705-1-2016-clause-6-4-s-cea327">ISO 9705-1:2016 clause 6.4 sets the heat output: 100 kW for the first 10 minutes after ignition, then 300 kW for a further 10 minutes. That is 600 s and 1200 s, and it is why the reference run is 1200 s long.</p>
<p class="prose" data-i18n="fds-will-not-step-from-nothi-12cebf">FDS will not step from nothing to full output instantly unless you insist. Every burner surface has a ramp, and the default is a hyperbolic tangent with a time constant of 1 s, so the burner is at about 76 % of full output one second after the start. That default is fine for a single-stage fire and useless for a two-stage programme. There are two ways to change it.</p>
<ul class="plain">
<li data-i18n="a-time-constant-in-the-fds-f-03c3a6"><b>A time constant.</b> In the FDS file this is <code>TAU_Q</code>. A positive value gives the tanh curve above. A negative value gives a t-squared growth that reaches full output at the absolute value of the number and holds it there: <code>TAU_Q=-300</code> means full output at 300 s. The 6.10.1 guide words this as "after TAU_Q seconds"; the 6.11.1 guide adds the absolute-value bars. PyroSim's ramp control is where you choose this.</li>
<li data-i18n="a-custom-ramp-a-list-of-time-f4d654"><b>A custom ramp.</b> A list of (time, fraction) pairs. The fraction is the share of the HRRPUA you typed, FDS interpolates linearly between the points, and the times must increase. This is the only way to write the ISO two-stage programme, because it is two flat stages with a step between them.</li>
</ul>
<p class="prose" data-i18n="the-two-are-mutually-exclusi-4d73bc">The two are mutually exclusive. The FDS User's Guide says so in section 11.1: the TAUs and the RAMPs cannot both be used on the same quantity. In PyroSim you pick one from the <span class="ui">Ramp-Up Time</span> control on the burner's <span class="ui">Heat Release</span> tab, and picking a custom ramp opens an <span class="ui">Edit Values</span> table for the pairs.</p>
<p class="prose" data-i18n="one-last-decision-before-you-d74bc5">One last decision before you draw anything: how high the burner sits. ISO 9705-1:2016 clause 6.2 puts the top surface (146 ± 3) mm off the floor, in the corner opposite the doorway wall, touching both walls. Under the 1993-era practice the same 17 cm burner was raised so that its top was 300 mm above the floor, which is how Dillon's 1998 NIST measurements were made. The reference case follows the 2016 edition, and each mesh takes the nearest cell face to 146 mm: <span class="val">0.1</span> m on the 10 cm version, <span class="val">0.2</span> m on the 20 cm mesh you are working in. That is not a choice you can dodge — run the 10 cm file on 20 cm cells and FDS snaps its 0.1 m burner top up to 0.2 m, which is what the reference run's own geometry shows. If you ever reproduce a pre-2016 test, move the top to 0.3 m and expect a different plume, because the flame starts about 0.15 m higher in a 2.4 m room.</p>
<p class="phase" data-i18n="build-bbd80c-3">Build</p>
<p class="prose" data-i18n="open-yesterday-s-model-befor-9eb036">Open yesterday's model before you start. Every step below is done in PyroSim; nothing is computed until Day 5.</p>
<ol class="steps">
<li><div><p data-i18n="model-edit-reactions-click-a-0055ea"><span class="path">Model › Edit Reactions</span> — click <span class="ui">Add From Library</span>, select <span class="val">FDS6 PROPANE</span> on the right-hand side, and click the left arrow to copy it into your model. Click <span class="ui">Close</span> to return to <span class="ui">Edit Reactions</span>. The reaction now exists but produces no smoke.</p></div></li>
<li><div><p data-i18n="model-edit-reactions-byprodu-205df6"><span class="path">Model › Edit Reactions › Byproducts</span> — with the propane reaction selected, type <span class="val">0.024</span> into the soot yield field and <span class="val">0.005</span> into the CO yield field. Both are kg/kg. Click <span class="ui">OK</span>.</p></div></li>
<li><div><p data-i18n="navigation-panel-reactions-c-1ca4b2"><span class="path">Navigation panel › Reactions</span> — check that propane is the active reaction. PyroSim allows only one active simple chemistry reaction at a time; if yours is not active, right-click it and choose <span class="ui">Set as Active Reaction</span>.</p></div></li>
<li><div><p data-i18n="model-edit-surfaces-click-ne-777d96"><span class="path">Model › Edit Surfaces</span> — click <span class="ui">New</span>, name the surface <span class="val">Burner</span>, set <span class="ui">Surface Type</span> to <span class="val">Burner</span>, and click <span class="ui">OK</span>.</p></div></li>
<li><div><p data-i18n="model-edit-surfaces-heat-rel-f0580f"><span class="path">Model › Edit Surfaces › Heat Release</span> — type <span class="val">7500</span> into the <span class="ui">Heat Release Rate (HRRPUA)</span> field, which the manual defines as the heat release rate per unit area of this burner. The unit is kW/m². Leave <span class="ui">Mass Loss Rate (MLRPUA)</span> empty; the FDS User's Guide says not to specify both on the same surface.</p></div></li>
<li><div><p data-i18n="model-edit-surfaces-heat-rel-294294"><span class="path">Model › Edit Surfaces › Heat Release</span> — open the <span class="ui">Ramp-Up Time</span> control and choose the custom option, then click <span class="ui">Edit Values</span> and enter five (time, fraction) pairs: <span class="val">0, 0</span> · <span class="val">10, 0.3333</span> · <span class="val">600, 0.3333</span> · <span class="val">610, 1.0</span> · <span class="val">1200, 1.0</span>. That is 10 s to reach 100 kW, hold to 600 s, 10 s to step up to 300 kW, hold to 1200 s. PyroSim's own 2026.1 program files name five ramp options: Default, Automatic, Tanh, t² and Custom. Which of them this particular control lists is not documented, so read what is on your screen. If there is no custom option, photograph the control for the screenshot slot below and keep going; the ramp can also be written into the exported <code>.fds</code> file, which is how the reference case does it.</p></div></li>
<li><div><p data-i18n="drawing-toolbar-block-in-the-312614"><span class="path">Drawing toolbar › Block</span> — in the corner opposite the door, draw a block from <span class="val">0, 0, 0</span> to <span class="val">0.2, 0.2, 0.2</span> m. On your 20 cm mesh that is one whole cell, so no edge of it is left to snapping; the 10 cm version of the reference case draws the same footprint 0.1 m tall. This is the burner body, and it keeps whichever surface your model uses by default.</p></div></li>
<li><div><p data-i18n="drawing-toolbar-vent-in-the-f92ade"><span class="path">Drawing toolbar › Vent</span> — in the 3D view, draw a vent on the top face of that block, covering it exactly: <span class="val">0, 0, 0.2</span> to <span class="val">0.2, 0.2, 0.2</span> m. A vent has to be attached to a solid obstruction at least one cell thick, and PyroSim's manual says drawing it in the 3D view is the easier way to get that attachment.</p></div></li>
<li><div><p data-i18n="vent-properties-double-click-cab892"><span class="path">Vent Properties</span> — double-click the new vent, set <span class="ui">Surface</span> to <span class="val">Burner</span>, and name it <span class="val">Burner top</span>. This is the moment the fire exists.</p></div></li>
<li><div><p data-i18n="file-save-save-the-model-the-a5a61e"><span class="path">File › Save</span> — save the model, then switch to the <span class="ui">Record View</span> tab at the bottom of the model view and read the lines PyroSim has written for you.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-5">Screenshot slot</p><p class="sf-t" data-i18n="the-edit-reactions-dialog-on-4414a5">The Edit Reactions dialog on the Byproducts tab, with the propane reaction selected and the soot yield 0.024 and CO yield 0.005 visible in their fields.</p></div></div>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-6">Screenshot slot</p><p class="sf-t" data-i18n="the-edit-surfaces-dialog-wit-1f9548">The Edit Surfaces dialog with Surface Type set to Burner: the HRRPUA field showing 7500 kW/m², and the Ramp-Up Time control open so its list of options is readable.</p></div></div>
<p class="prose" data-i18n="this-is-the-reference-case-i-76cd1b">This is the reference case in FDS's own language. Four kinds of line came from today's work: the <code>&amp;REAC</code> line with its two yields, the <code>&amp;SURF</code> line carrying <code>HRRPUA</code> and pointing at a ramp by name, the five <code>&amp;RAMP</code> lines that share that name, and the <code>&amp;OBST</code> burner block. The listing is the 10 cm version of the case, so its burner block stands 0.1 m tall where yours stands 0.2 m. The reference file attaches the burner surface to the top face of the block with <code>SURF_IDS</code>, which lists the top, the sides and the bottom in that order; your vent does the same job, and PyroSim writes it as a <code>&amp;VENT</code> line instead. Both are documented ways to prescribe a burner.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="iso9705-room-fds-632dd4-3">iso9705_room.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="iso9705_room" data-i18n="copy-af74f7-3" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84-3" data-save="iso9705_room" hidden="" type="button">Save file</button>
</div>
<pre aria-label="The reference case, 10 cm cells, 122 lines" class="fds" data-src="iso9705_room" tabindex="0"></pre>
</div>
<p class="phase" data-i18n="check-4b5e84-3">Check</p>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-3">Check your result</h4><p class="prose" data-i18n="in-the-record-view-find-your-cb942b">In the Record View, find your burner surface and read it back as arithmetic: 7500 kW/m² × 0.04 m² = 300 kW at full output, and the ramp fraction 0.3333 gives 99.99 kW in the first stage. Confirm the ramp has five pairs with increasing times, that the vent's <code>XB</code> coordinates match the top face of the block exactly, and that the reaction line carries both yields. PyroSim can total this for you: <span class="path">Model › Edit Model Checks</span>, click <span class="ui">New</span>, set <span class="ui">Check Type</span> to <span class="val">Surface</span> and <span class="ui">Surface Type</span> to <span class="val">Burner</span>, then run it from <span class="path">Analysis › Run Model Checks</span>. It reports the maximum heat release rate per applicable surface, and that number should read 300 kW. A burner that totals 4 kW, or 0 kW, has one of the faults in the table below.</p></div>
<p class="prose" data-i18n="you-cannot-see-the-fire-yet-2d0047">You cannot see the fire yet — running is Day 5. What you can do is fix the shape you expect. The reference run below is this room and this burner on the same 20 cm cells you built yesterday, so it is what your own run should look like. It is not the truth about a real ISO 9705 room: 20 cm is coarse for this fire and the run reads cool, which is Day 6's subject.</p>
<figure class="chart" id="fig-hrr">
<p class="chart-title" data-i18n="the-burner-follows-the-iso-9-70723c">The burner follows the ISO 9705 programme</p>
<p class="chart-sub" data-i18n="iso9705-room-20cm-fds-hrr-co-f55ef0">iso9705_room_20cm.fds · HRR column of the _hrr.csv file</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="hrr-t hrr-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="hrr-t">The burner follows the ISO 9705 programme</title><desc data-i18n="iso9705-room-20cm-fds-hrr-co-f55ef0-2" id="hrr-d">iso9705_room_20cm.fds · HRR column of the _hrr.csv file</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="198.9" y2="198.9"></line><text text-anchor="end" x="54" y="202.4">100</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="137.9" y2="137.9"></line><text text-anchor="end" x="54" y="141.4">200</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="76.8" y2="76.8"></line><text text-anchor="end" x="54" y="80.3">300</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="15.7" y2="15.7"></line><text text-anchor="end" x="54" y="19.2">400</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="168.7" x2="168.7" y1="260" y2="265"></line><text text-anchor="middle" x="168.7" y="279">200</text><line stroke="var(--line)" stroke-width="1" x1="275.3" x2="275.3" y1="260" y2="265"></line><text text-anchor="middle" x="275.3" y="279">400</text><line stroke="var(--line)" stroke-width="1" x1="382.0" x2="382.0" y1="260" y2="265"></line><text text-anchor="middle" x="382.0" y="279">600</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">800</text><line stroke="var(--line)" stroke-width="1" x1="595.3" x2="595.3" y1="260" y2="265"></line><text text-anchor="middle" x="595.3" y="279">1000</text><line stroke="var(--line)" stroke-width="1" x1="702.0" x2="702.0" y1="260" y2="265"></line><text text-anchor="middle" x="702.0" y="279">1200</text><text data-i18n="kw-c3207c" fill="var(--ink-2)" text-anchor="end" x="54" y="12">kW</text><text data-i18n="time-s-3e10d8" text-anchor="middle" x="382" y="294">Time (s)</text></g><line stroke="var(--muted)" stroke-dasharray="3,3" stroke-width="1" x1="382.0" x2="382.0" y1="14" y2="260"></line><text data-i18n="burner-steps-to-300-kw-ba668a" fill="var(--muted)" font-family="var(--mono)" font-size="11" text-anchor="start" x="388.0" y="27">burner steps to 300 kW</text><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,260.0 64.7,233.0 67.3,202.0 70.0,197.2 72.7,203.2 75.3,197.2 78.0,198.1 80.7,199.3 83.3,198.1 86.0,199.3 88.7,200.8 91.3,196.5 94.0,193.5 96.7,193.5 99.3,201.6 102.0,197.4 104.7,196.8 107.3,200.1 110.0,198.6 112.7,202.5 115.3,196.7 118.0,194.7 120.7,206.1 123.3,192.6 126.0,198.1 128.7,188.5 131.3,202.3 134.0,199.8 136.7,192.8 139.3,199.2 142.0,202.2 144.7,199.8 147.3,199.7 150.0,198.0 152.7,202.4 155.3,196.9 158.0,200.6 160.7,194.8 163.3,201.9 166.0,199.8 168.7,198.8 171.3,195.9 174.0,198.2 176.7,199.3 179.3,199.8 182.0,199.4 184.7,201.5 187.3,197.9 190.0,188.4 192.7,196.2 195.3,197.8 198.0,199.0 200.7,185.9 203.3,198.0 206.0,200.9 208.7,188.7 211.3,188.6 214.0,204.9 216.7,198.5 219.3,197.6 222.0,197.9 224.7,199.3 227.3,198.7 230.0,203.5 232.7,199.2 235.3,199.6 238.0,199.0 240.7,197.7 243.3,200.7 246.0,198.2 248.7,195.2 251.3,195.5 254.0,206.7 256.7,198.4 259.3,194.0 262.0,197.4 264.7,203.4 267.3,198.2 270.0,198.8 272.7,198.1 275.3,199.3 278.0,196.3 280.7,198.5 283.3,189.2 286.0,202.0 288.7,203.8 291.3,198.9 294.0,190.0 296.7,195.7 299.3,205.4 302.0,195.5 304.7,198.5 307.3,197.2 310.0,198.9 312.7,198.8 315.3,197.7 318.0,200.9 320.7,197.1 323.3,195.5 326.0,195.8 328.7,197.8 331.3,199.6 334.0,198.5 336.7,192.2 339.3,191.4 342.0,199.2 344.7,203.6 347.3,201.5 350.0,193.7 352.7,190.3 355.3,203.0 358.0,198.8 360.7,199.0 363.3,199.2 366.0,203.2 368.7,208.8 371.3,203.2 374.0,199.1 376.7,195.5 379.3,197.3 382.0,196.9 384.7,131.5 387.3,83.0 390.0,99.9 392.7,104.3 395.3,110.0 398.0,53.7 400.7,80.3 403.3,112.0 406.0,60.3 408.7,83.6 411.3,55.8 414.0,100.6 416.7,76.6 419.3,85.1 422.0,82.1 424.7,74.9 427.3,47.9 430.0,81.8 432.7,71.0 435.3,58.1 438.0,116.5 440.7,104.3 443.3,71.1 446.0,85.6 448.7,103.9 451.3,66.5 454.0,81.5 456.7,69.4 459.3,77.3 462.0,87.1 464.7,39.1 467.3,62.0 470.0,92.3 472.7,94.2 475.3,84.0 478.0,61.0 480.7,61.1 483.3,97.7 486.0,80.3 488.7,40.7 491.3,63.9 494.0,63.9 496.7,55.2 499.3,69.1 502.0,88.7 504.7,80.2 507.3,63.0 510.0,97.3 512.7,92.0 515.3,100.1 518.0,93.2 520.7,70.6 523.3,73.9 526.0,80.9 528.7,97.4 531.3,48.2 534.0,82.7 536.7,55.1 539.3,87.5 542.0,62.6 544.7,88.0 547.3,51.1 550.0,57.0 552.7,50.4 555.3,78.8 558.0,82.9 560.7,79.0 563.3,86.4 566.0,107.8 568.7,74.4 571.3,71.6 574.0,32.2 576.7,64.0 579.3,90.2 582.0,62.0 584.7,58.0 587.3,75.1 590.0,92.5 592.7,88.2 595.3,89.7 598.0,51.7 600.7,79.2 603.3,67.6 606.0,98.4 608.7,95.5 611.3,101.3 614.0,63.2 616.7,53.9 619.3,52.4 622.0,78.5 624.7,112.2 627.3,65.0 630.0,82.6 632.7,101.1 635.3,73.6 638.0,66.9 640.7,77.4 643.3,57.8 646.0,81.2 648.7,94.5 651.3,89.6 654.0,59.1 656.7,78.5 659.3,78.0 662.0,83.0 664.7,105.7 667.3,82.3 670.0,83.0 672.7,86.0 675.3,93.1 678.0,68.7 680.7,96.2 683.3,59.6 686.0,82.8 688.7,74.3 691.3,75.7 694.0,72.6 696.7,64.2 699.3,66.4 702.0,71.3" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,195,200,205,210,215,220,225,230,235,240,245,250,255,260,265,270,275,280,285,290,295,300,305,310,315,320,325,330,335,340,345,350,355,360,365,370,375,380,385,390,395,400,405,410,415,420,425,430,435,440,445,450,455,460,465,470,475,480,485,490,495,500,505,510,515,520,525,530,535,540,545,550,555,560,565,570,575,580,585,590,595,600,605,610,615,620,625,630,635,640,645,650,655,660,665,670,675,680,685,690,695,700,705,710,715,720,725,730,735,740,745,750,755,760,765,770,775,780,785,790,795,800,805,810,815,820,825,830,835,840,845,850,855,860,865,870,875,880,885,890,895,900,905,910,915,920,925,930,935,940,945,950,955,960,965,970,975,980,985,990,995,1000,1005,1010,1015,1020,1025,1030,1035,1040,1045,1050,1055,1060,1065,1070,1075,1080,1085,1090,1095,1100,1105,1110,1115,1120,1125,1130,1135,1140,1145,1150,1155,1160,1165,1170,1175,1180,1185,1190,1195,1200],"x0":0,"x1":1200,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"kW","series":[{"name":"Heat release rate","v":[0.0,44.1631,94.9652,102.7927,92.9282,102.838,101.4216,99.3987,101.3006,99.4056,96.9059,103.932,108.9033,108.9114,95.6011,102.4787,103.525,98.12,100.456,94.1301,103.7171,106.8819,88.2653,110.324,101.3697,117.1379,94.5367,98.6499,110.0006,99.5503,94.623,98.5618,98.7194,101.5013,94.3038,103.3114,97.34,106.7764,95.1575,98.5713,100.2157,104.9669,101.2553,99.3146,98.5966,99.1641,95.7601,101.6188,117.2649,104.4829,101.8855,99.9347,121.3829,101.5751,96.7415,116.7778,116.8335,90.2899,100.6738,102.2455,101.7441,99.4307,100.3499,92.5313,99.5676,98.9581,99.9509,102.0505,97.1153,101.2111,106.053,105.6613,87.3376,100.8388,108.0137,102.5285,92.6396,101.2083,100.2271,101.4292,99.4283,104.3123,100.6228,115.9858,94.9291,91.9831,99.9867,114.5739,105.3386,89.3467,105.5824,100.7344,102.8659,99.9644,100.1681,101.9983,96.7069,102.9503,105.5828,105.0488,101.8476,98.9044,100.6914,111.0106,112.2944,99.5279,92.2705,95.7191,108.5868,114.0526,93.3087,100.257,99.9057,99.5042,93.0442,83.8251,92.9419,99.7334,105.5329,102.6691,103.3531,210.3513,289.7664,262.0861,254.8742,245.6439,337.8344,294.2146,242.2605,327.0417,288.8618,334.3197,260.9293,300.3694,286.4134,291.3514,303.1101,347.2583,291.7797,309.4044,330.6675,234.9323,254.9861,309.2471,285.5928,255.6519,316.7667,292.2321,312.1134,299.1541,283.1735,361.6718,324.2064,274.5543,271.4683,288.1476,325.8816,325.7146,265.6902,294.1939,359.1319,321.0231,321.0763,335.2835,312.6268,280.5171,294.3669,322.5754,266.3487,275.1041,261.7847,273.1816,310.0697,304.726,293.2755,266.2115,346.7814,290.2524,335.4281,282.377,323.2177,281.5748,342.1084,332.4517,343.2198,296.7017,289.9573,296.39,284.3244,249.1863,303.8823,308.4904,372.9587,320.8824,278.0421,324.168,330.7162,302.6776,274.1793,281.2863,278.8193,341.1334,296.0117,315.0793,264.6313,269.4054,259.8266,322.3066,337.4316,339.9319,297.1378,242.0358,319.2611,290.5174,260.1178,305.2433,316.1686,299.0522,331.0634,292.731,270.9154,279.0367,328.9579,297.1893,297.9828,289.8833,252.6095,290.9131,289.83,284.9013,273.2662,313.1732,268.1519,328.1549,290.084,304.1294,301.7772,306.7788,320.5188,316.9333,309.0348],"digits":0}]}</script>
</figure>
<div class="scroll">
<table>
<thead><tr><th data-i18n="time-6c82e6">Time</th><th class="num" data-i18n="programme-asks-for-e9c7f1">Programme asks for</th><th class="num" data-i18n="reference-run-20-cm-cells-7797c3">Reference run, 20 cm cells</th></tr></thead>
<tbody>
<tr><td><b data-i18n="60-s-9e18f8">60 s</b></td><td class="num" data-i18n="100-kw-7cbf67-2">100 kW</td><td class="num" data-i18n="109-kw-116f46">109 kW</td></tr>
<tr><td><b data-i18n="300-s-114f36">300 s</b></td><td class="num" data-i18n="100-kw-7cbf67-3">100 kW</td><td class="num" data-i18n="102-kw-f24e9f">102 kW</td></tr>
<tr><td><b data-i18n="590-s-a6efb4">590 s</b></td><td class="num" data-i18n="100-kw-7cbf67-4">100 kW</td><td class="num" data-i18n="106-kw-6cece6">106 kW</td></tr>
<tr><td><b data-i18n="620-s-30c98d">620 s</b></td><td class="num" data-i18n="300-kw-e6b0f0-2">300 kW</td><td class="num" data-i18n="255-kw-19d5d7">255 kW</td></tr>
<tr><td><b data-i18n="900-s-fc1424">900 s</b></td><td class="num" data-i18n="300-kw-e6b0f0-3">300 kW</td><td class="num" data-i18n="323-kw-1b0295">323 kW</td></tr>
<tr><td><b data-i18n="1195-s-339738">1195 s</b></td><td class="num" data-i18n="300-kw-e6b0f0-4">300 kW</td><td class="num" data-i18n="317-kw-348fb0">317 kW</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="read-that-table-the-way-you-8bd10c">Read that table the way you will read your own run. The reported heat release rate is what actually burned in the gas, not the number you typed, so single one-second readings scatter: across the 100 kW stage this run ranges from 84 kW to 124 kW, and across the 300 kW stage from 215 kW to 401 kW. Averaged over ten seconds it sits within about 1 % of the programme — 100 kW before the step, 295 kW in the ten seconds after it — so the 255 kW at 620 s in the table is one noisy sample rather than a slow start. A fire that is a factor of ten out, or flat at zero, is a typing error or a geometry error, and the three below are the ones that produce no message at all.</p>
<div class="watch"><h4 data-i18n="watch-out-58e199-4">Watch out</h4><p class="prose" data-i18n="the-field-is-kw-m-not-kw-typ-cb61a3">The field is kW/m², not kW. Type <span class="val">100</span> into it, meaning 100 kW, and on a 0.04 m² burner top you have asked for 100 kW/m² × 0.04 m² = 4 kW, one twenty-fifth of the fire you meant. On the true 0.0289 m² ISO burner top the same slip gives 2.89 kW, 35 times too small, which is what a test run on this project's Mac produced. FDS reports no error, the run completes, and the room stays cold. Whenever you type into an HRRPUA field, say the multiplication out loud before you click OK.</p></div>
<div class="scroll">
<table>
<thead><tr><th data-i18n="what-you-did-f89347">What you did</th><th data-i18n="what-fds-does-with-it-522e13">What FDS does with it</th><th class="num" data-i18n="fire-you-get-465614">Fire you get</th></tr></thead>
<tbody>
<tr><td><b data-i18n="typed-100-into-hrrpua-for-a-b89e6c">Typed 100 into HRRPUA for a 0.2 × 0.2 m top</b></td><td data-i18n="takes-it-as-100-kw-m-and-mul-2baaeb">Takes it as 100 kW/m² and multiplies by 0.04 m²</td><td class="num" data-i18n="4-kw-d4599c">4 kW</td></tr>
<tr><td><b data-i18n="drew-the-burner-0-17-0-17-m-23492d">Drew the burner 0.17 × 0.17 m off the grid lines on 20 cm cells</b></td><td data-i18n="the-patch-is-narrower-than-o-39147a">The patch is narrower than one cell, both edges round to the same grid line, and the vent is dropped from the model with no message</td><td class="num" data-i18n="0-kw-a2b29c">0 kW</td></tr>
<tr><td><b data-i18n="made-the-vent-bigger-than-th-106aa6">Made the vent bigger than the block under it, say 0.8 × 0.8 m on a 0.4 × 0.4 m block at 500 kW/m²</b></td><td data-i18n="applies-the-heat-release-rat-95c264">Applies the heat release rate only to the part of the vent with solid beneath it</td><td class="num" data-i18n="80-kw-060bd2">80 kW</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="the-second-row-is-the-reason-a3718f">The second row is the reason step 7 drew the block on whole cell boundaries. Once a burner covers at least one cell face, FDS protects the total for you: the User's Guide says it adjusts the mass flux so that the specified area multiplied by the specified flux is maintained, even when snapping moves the edges. Below one cell there is nothing to adjust.</p>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="your-burner-top-is-0-2-0-2-m-05cc4a">Your burner top is 0.2 × 0.2 m and you want 300 kW. What goes into the HRRPUA field?</span></summary><div class="qa" data-i18n="7500-kw-m-the-area-is-0-2-0-d497fc">7500 kW/m². The area is 0.2 × 0.2 = 0.04 m², and 300 kW ÷ 0.04 m² = 7500 kW/m². On the real ISO burner top of 0.0289 m² the same 300 kW would need 10 381 kW/m².</div></details>
<details class="q"><summary><span class="qt" data-i18n="you-added-fds6-propane-from-bbfce2">You added FDS6 PROPANE from the library and your CO reading is exactly 0 for the whole run. What is wrong?</span></summary><div class="qa" data-i18n="nothing-failed-the-library-e-f93971">Nothing failed; the library entry sets only the fuel, and the CO and soot yields default to zero. Set 0.005 for CO and 0.024 for soot on the Byproducts tab. Until you do, CO, optical density, visibility and the CO part of the fractional effective dose carry no information.</div></details>
<details class="q"><summary><span class="qt" data-i18n="what-does-a-negative-tau-q-m-337dff">What does a negative TAU_Q mean, and why can you not use it together with a ramp?</span></summary><div class="qa" data-i18n="a-negative-value-gives-t-squ-1bc4af">A negative value gives t-squared growth that reaches full output at the absolute value of the number and stays there; a positive value gives a tanh curve with that time constant. The User's Guide states that the TAUs and the RAMPs are mutually exclusive, because each is a complete description of the same curve — FDS would have no way to reconcile two.</div></details>
<details class="q"><summary><span class="qt" data-i18n="the-heat-release-rate-column-8bde2d">The heat release rate column reads 0 for the whole run and FDS printed no error. Name two things to check.</span></summary><div class="qa" data-i18n="first-whether-the-burner-pat-a2b4e1">First, whether the burner patch is at least one cell across and drawn on grid lines: a vent whose two edges round to the same grid line disappears silently. Second, whether the vent sits on a solid face — a vent floating in air stops the run with ERROR(820), but a vent hanging over the edge of its block burns only where solid is beneath it and gives a smaller fire with no message.</div></details>
<details class="q"><summary><span class="qt" data-i18n="how-high-is-the-burner-top-i-6e73db">How high is the burner top in your model, and why is that number not 146 mm?</span></summary><div class="qa" data-i18n="0-2-m-because-that-is-the-ne-193019">0.2 m, because that is the nearest cell face to 146 mm on a 20 cm grid; the 10 cm version of the reference case puts it at 0.1 m. ISO 9705-1:2016 asks for (146 ± 3) mm above the floor, which no cell face on either mesh lands on. Work from a pre-2016 test, such as Dillon's 1998 NIST measurements, and the burner top belongs at 0.3 m instead.</div></details>
</div>
<div class="done-row"><input data-done="day3" id="done-day3" type="checkbox"/><label data-i18n="day-3-done-51a6d4" for="done-day3">Day 3 done</label></div>
</section>
<section id="day4">
<div class="day-head">
<div>
<p class="kicker" data-i18n="day-4-139e38-2">Day 4</p>
<h2 data-i18n="today-you-decide-what-the-ru-948ff6">Today you decide what the run writes down, where it is measured, and how often</h2>
</div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-4">2–3 h</b><span data-i18n="time-today-b91a6d-4">time today</span></div>
</div>
<div class="goal">
<span class="g-l" data-i18n="goal-9fe00a-4">Goal</span>
<p data-i18n="a-model-that-records-two-sen-946e60">A model that records two sensor nodes at two heights, a smoke-layer line, a floor heat flux and four slice planes, writing one row every second — the three channels DATASET consumes plus everything you need to check them.</p>
</div>
<p class="phase" data-i18n="learn-b04837-4">Learn</p>
<p class="prose" data-i18n="pyrosim-has-no-object-called-bbd15e">PyroSim has no object called a sensor. It has <b>devices</b>, and each one is a single FDS <code>&amp;DEVC</code> line that names a quantity and a place. FDS samples the device as the run steps and writes it as one column of <code>CHID_devc.csv</code>, one row per output interval. Nothing else in the run changes: a device measures, it does not affect the fire.</p>
<p class="prose" data-i18n="every-device-you-place-today-c8d10a">Every device you place today comes from the <span class="ui">Devices</span> menu. These are its entries, in the order the menu lists them:</p>
<ul class="plain">
<li data-i18n="new-gas-phase-device-new-sol-b53377">New Gas-phase Device, New Solid-phase Device, New Thermocouple, New FED Device</li>
<li data-i18n="new-statistics-device-new-ti-28b39d">New Statistics Device, New Time Device, New Beam Detector Device, New Layer Zoning Device</li>
<li data-i18n="new-heat-release-rate-device-55c735">New Heat Release Rate Device, New Flow Measuring Device, New Aspirator</li>
<li data-i18n="new-smoke-detector-new-heat-5d2d09">New Smoke Detector, New Heat Detector, New Sprinkler, New Nozzle</li>
<li data-i18n="new-hvac-duct-device-new-hva-976097">New HVAC Duct Device, New HVAC Node Device</li>
</ul>
<p class="prose" data-i18n="today-s-build-uses-five-of-t-8c9093">Today's build uses five of them: gas-phase, solid-phase, thermocouple, FED and layer zoning. The rest wait for a day when you model detection or ventilation.</p>
<div class="shot">
<div class="shot-frame">
<p class="sf-l" data-i18n="screenshot-slot-254a19-7">Screenshot slot</p>
<p class="sf-t" data-i18n="on-the-office-desktop-pull-d-f514d2">On the office desktop, pull down the <span class="ui">Devices</span> menu and capture it at full height, so every entry label is readable. You will compare those labels against this list.</p>
</div>
</div>
<p class="prose" data-i18n="the-first-division-to-unders-de9098">The first division to understand is gas-phase against solid-phase. A gas-phase device measures a property of the air in a cell, and PyroSim's own documentation is blunt about what that means: the value is taken <b>at the cell centre, regardless of where in the cell you place the device</b>. A solid-phase device measures a property of a surface, and is taken at a cell face; it needs a <span class="ui">Normal of Solid</span> so FDS knows which way the surface points.</p>
<details class="deeper">
<summary data-i18n="why-the-position-inside-a-ce-3213d8">Why the position inside a cell does not matter</summary>
<div class="d-in">
<p class="prose" data-i18n="the-fds-user-s-guide-states-9c6b6c">The FDS User's Guide states it directly: FDS uses the device coordinates only to decide which cell the device is in, then reads that cell's centred or face-centred value, and no interpolation is done. So on 10 cm cells a ceiling device typed at 2.35 m and one typed at 2.31 m return identical numbers, because both sit in the cell spanning 2.30 to 2.40 m. Change to 20 cm cells and the same device reads the centre of the 2.20 to 2.40 m cell instead — 2.30 m. The device did not move; the cell did.</p>
<p class="prose" data-i18n="a-device-sitting-exactly-on-3d753d">A device sitting exactly on a cell boundary is assigned to the cell with the greater coordinate. Thunderhead's tutorial adds a practical warning for solid-phase devices: put the horizontal position inside one cell rather than on a corner, because at a corner FDS will in effect pick one of the four adjoining cells.</p>
</div>
</details>
<p class="prose" data-i18n="the-second-division-is-tempe-4cbc8f">The second division is <code>TEMPERATURE</code> against <code>THERMOCOUPLE</code>, and it catches almost everyone. <code>TEMPERATURE</code> is the gas temperature in the cell. <code>THERMOCOUPLE</code> is the temperature of a modelled metal bead sitting in that cell, which absorbs and re-radiates heat and takes time to warm up. The guide's own words are that the thermocouple temperature lags the true gas temperature by an amount set mainly by its bead size. In a short verification run on this project's Mac, a 20 kW burner in a 1 m box gave <span class="val">172.6 °C</span> for <code>TEMPERATURE</code> and <span class="val">84.8 °C</span> for <code>THERMOCOUPLE</code> at the same point at the same instant. Neither is wrong. They are different instruments.</p>
<details class="deeper">
<summary data-i18n="what-the-bead-model-actually-731032">What the bead model actually solves, and its defaults</summary>
<div class="d-in">
<p class="prose" data-i18n="fds-writes-an-energy-balance-829500">FDS writes an energy balance on a small sphere: convection from the gas, plus absorbed radiation, minus what the bead re-radiates, divided by the bead's mass and specific heat. In FDS 6.10.1 — the version PyroSim 2026.1 bundles — the defaults are a bead diameter of 0.001 m, an emissivity of 0.85, and the density and specific heat of nickel, 8908 kg/m³ and 0.44 kJ/(kg·K). PyroSim exposes all four as <span class="ui">Bead Diameter</span>, <span class="ui">Emissivity</span>, <span class="ui">Bead Density</span> and <span class="ui">Bead Specific Heat</span>.</p>
<p class="prose" data-i18n="fds-6-11-1-changed-those-las-7e47ca">FDS 6.11.1 changed those last two to Type-K values, 8700 kg/m³ with a specific heat that ramps from 0.4515 kJ/(kg·K) at 20 °C to 0.6010 kJ/(kg·K) at 1200 °C. You are not running 6.11.1, so you get nickel. If you later compare against a paper that used a newer FDS, that is one place the two can differ.</p>
<p class="prose" data-i18n="the-rule-of-thumb-that-follo-b32c02">The rule of thumb that follows: if you are emulating a real thermocouple or a real detector, use <code>THERMOCOUPLE</code>. If you want the gas temperature a zone model or a hand correlation would predict, use <code>TEMPERATURE</code>. Do not mix the two inside one channel, and whenever you quote a temperature, say which of the two it came from.</p>
</div>
</details>
<p class="prose" data-i18n="gases-are-not-separate-quant-cd1e11">Gases are not separate quantities in FDS 6. Carbon monoxide, carbon dioxide and oxygen are all read with the quantity <code>VOLUME FRACTION</code> plus a <code>SPEC_ID</code> naming the species: <code>'CARBON MONOXIDE'</code>, <code>'CARBON DIOXIDE'</code>, <code>'OXYGEN'</code>. There is no <code>OXYGEN VOLUME FRACTION</code> quantity in FDS 6, so a menu entry that reads like one is showing you a label, not a keyword. Volume fraction comes out in mol/mol, so a reading of 0.000061 is 61 ppm: ppm is mol/mol multiplied by 1,000,000.</p>
<details class="deeper">
<summary data-i18n="getting-ppm-out-of-pyrosim-r-d5a31b">Getting ppm out of PyroSim rather than out of a spreadsheet</summary>
<div class="d-in">
<p class="prose" data-i18n="fds-can-do-the-multiplicatio-b1c823">FDS can do the multiplication for you. The <code>&amp;DEVC</code> keywords are <code>CONVERSION_FACTOR=1.0E6</code> with <code>UNITS='ppm'</code>, and that is exactly what the reference case uses, so its CO columns are already in ppm with <code>ppm</code> in the units row of the CSV. The research notes for this guide do not record a PyroSim dialog field that writes those two keywords, so on the office desktop assume you will either multiply mol/mol by 1,000,000 when you read the CSV, or add the keywords to the exported <code>.fds</code> file on Day 7. Whichever you choose, write the choice down: a CO channel that is silently in mol/mol and one that is in ppm differ by six orders of magnitude and both look plausible in a plot.</p>
<p class="prose" data-i18n="one-more-prerequisite-from-d-f13257">One more prerequisite, from Day 3: CO and soot only exist in the run if you set <code>CO_YIELD</code> and <code>SOOT_YIELD</code> on the reaction. Both default to zero. With them at zero a CO device does not error: the 1 m test box on this project's Mac, run once with the yields left out, returned CO exactly 0, optical density 0 and visibility pinned at its 30 m maximum for the whole run.</p>
</div>
</details>
<p class="prose" data-i18n="smoke-is-measured-three-ways-30906b">Smoke is measured three ways and they are related by constants you can look up. FDS tracks an extinction coefficient K, computed as the mass extinction coefficient times the soot mass per unit volume. <code>OPTICAL DENSITY</code> is K divided by 2.3, in units of 1/m — this is the quantity DATASET consumes. <code>VISIBILITY</code> is a visibility factor C divided by K, in metres.</p>
<div class="scroll">
<table>
<thead>
<tr><th data-i18n="setting-fb449f">Setting</th><th data-i18n="where-it-lives-b6e77c">Where it lives</th><th class="num" data-i18n="default-808d7d">Default</th><th data-i18n="what-changes-if-you-alter-it-620952">What changes if you alter it</th></tr>
</thead>
<tbody>
<tr><td><b data-i18n="mass-extinction-coefficient-f33328">Mass extinction coefficient</b></td><td data-i18n="fds-mass-extinction-coeffici-96ed39">FDS <code>MASS_EXTINCTION_COEFFICIENT</code></td><td class="num" data-i18n="8700-m-kg-4982a2">8700 m²/kg</td><td data-i18n="scales-k-so-it-moves-optical-a2188f">Scales K, so it moves optical density and visibility together. The suggested value for flaming fuels, quoted with an uncertainty of about ±1100 m²/kg at 633 nm.</td></tr>
<tr><td><b data-i18n="visibility-factor-c32898">Visibility Factor</b></td><td data-i18n="simulation-parameters-enviro-c2d0d4">Simulation Parameters, Environment tab</td><td class="num">3.0</td><td data-i18n="only-visibility-3-is-a-light-77a6b4">Only visibility. 3 is a light-reflecting sign, 8 is a light-emitting sign.</td></tr>
<tr><td><b data-i18n="maximum-visibility-b0d836">Maximum Visibility</b></td><td data-i18n="simulation-parameters-enviro-c2d0d4-2">Simulation Parameters, Environment tab</td><td class="num" data-i18n="30-0-m-9a18eb">30.0 m</td><td data-i18n="the-ceiling-on-the-reported-5a4388">The ceiling on the reported visibility. FDS cannot report infinity, so clear air reads exactly this number.</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="the-visibility-factor-is-wor-5a8999">The visibility factor is worth one experiment before you trust any visibility number. Two identical runs on this project's Mac, one at C = 3 and one at C = 8, gave the same optical density to four figures — 0.3385 1/m — and visibilities of 3.855 m and 10.280 m. The ratio is 2.667, which is 8 divided by 3, everywhere the reading is below the 30 m cap. So switching that one field multiplies every uncapped visibility by 2.67 without a single molecule of smoke changing. Optical density is untouched by it, which is one good reason DATASET's wire contract asks for optical density per metre rather than visibility.</p>
<p class="prose" data-i18n="a-smoke-layer-is-not-somethi-831177">A smoke layer is not something FDS computes. It is a two-zone construct, and FDS reconstructs it after the fact by integrating temperature along one vertical line — the method of Janssens and Tran. The <span class="ui">New Layer Zoning Device</span> entry gives you that line, with three tick boxes: <span class="ui">Measure Layer Height</span>, <span class="ui">Upper Temperature</span> and <span class="ui">Lower Temperature</span>. Both ends of the path must lie in the same mesh.</p>
<details class="deeper">
<summary data-i18n="how-to-read-a-layer-height-t-00e6cf">How to read a layer height that is not moving</summary>
<div class="d-in">
<p class="prose" data-i18n="fds-integrates-the-temperatu-af38ec">FDS integrates the temperature and its reciprocal up the line, solves for an interface height, and reports the upper and lower averages in °C. Solid cells in the column are skipped. The behaviour worth memorising is the fallback: if the computed upper-layer temperature is less than 1 K above the temperature of the lowest cell on the line, FDS returns the <b>full length of the line</b> as the layer height. In a 2.4 m room with the line running floor to ceiling, that is a flat 2.4 m.</p>
<p class="prose" data-i18n="so-a-layer-height-pinned-at-bc20c7">So a layer height pinned at exactly the line length is FDS saying "I cannot find a layer here", not "the layer is at the ceiling". On the Mac verification run a corner line of length 1.0 m read 1.0 m for its whole three seconds, for that reason. Layer height is also measured from the lower end of the line, so start the line at z = 0 m if you want heights above the floor.</p>
</div>
</details>
<p class="prose" data-i18n="last-fed-fractional-effectiv-40a09b">Last, FED — fractional effective dose. It is a device-only quantity; you cannot make a slice of it. More importantly, the FED device is <b>always a running time integral from the start of the simulation</b>, whatever averaging you ask for. FDS forces that internally. A FED column therefore never falls, and a FED value has no meaning without the time it belongs to. FDS's FED is the asphyxiant model: a carbon monoxide dose multiplied by a carbon dioxide hyperventilation factor, plus a separate oxygen-depletion dose, and no thermal term at all. A reaction with no CO yield leaves only the oxygen term, and heat never enters the number. The <span class="ui">FED Activity</span> level is 1 at rest, 2 doing light work, 3 doing heavy work, and the default is 2.</p>
<p class="phase" data-i18n="build-bbd80c-4">Build</p>
<p class="prose" data-i18n="dataset-consumes-three-channe-587f40">DATASET consumes three channels per zone: <code>temperature_c</code> in °C, <code>optical_density</code> as OD per metre, and <code>co_ppm</code> in ppm. Occupancy is the fourth channel and it comes from the crowd simulator, never from FDS — a frame carrying a channel from the wrong owner is rejected. Each zone's physical node is one box holding a K-type thermocouple read through a MAX31855, a photoelectric obscuration chamber that reports OD per metre directly, and an electrochemical CO cell. Three devices at one point emulate that node.</p>
<p class="prose" data-i18n="the-node-s-mounting-height-i-b96640">The node's mounting height is not written down anywhere in the DATASET knowledge base, so this guide follows the reference case and puts the emulated node in the topmost cell, at 2.35 m in a 2.4 m room, where a detector would sit. The quantities that say how survivable the room is — visibility, which DATASET predicts alongside temperature and CO, and FED, oxygen and carbon dioxide, which you use to check it — go at head height, 1.85 m. Two positions: S1 at the room centre and S2 near the door, so you can see how much a node's reading depends on where in the room it hangs.</p>
<figure class="chart" id="fig-dataset">
<p class="chart-title" data-i18n="what-dataset-would-see-at-the-869e35">What DATASET would see at the ceiling node</p>
<p class="chart-sub" data-i18n="iso9705-room-20cm-fds-s1-at-b85f20">iso9705_room_20cm.fds · S1 at the room centre, 5 cm below the ceiling</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="dataset-t dataset-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="dataset-t">What DATASET would see at the ceiling node</title><desc data-i18n="iso9705-room-20cm-fds-s1-at-b85f20-2" id="dataset-d">iso9705_room_20cm.fds · S1 at the room centre, 5 cm below the ceiling</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="202.0" y2="202.0"></line><text text-anchor="end" x="54" y="205.5">100</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="143.9" y2="143.9"></line><text text-anchor="end" x="54" y="147.4">200</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="85.9" y2="85.9"></line><text text-anchor="end" x="54" y="89.4">300</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="27.8" y2="27.8"></line><text text-anchor="end" x="54" y="31.3">400</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="168.7" x2="168.7" y1="260" y2="265"></line><text text-anchor="middle" x="168.7" y="279">200</text><line stroke="var(--line)" stroke-width="1" x1="275.3" x2="275.3" y1="260" y2="265"></line><text text-anchor="middle" x="275.3" y="279">400</text><line stroke="var(--line)" stroke-width="1" x1="382.0" x2="382.0" y1="260" y2="265"></line><text text-anchor="middle" x="382.0" y="279">600</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">800</text><line stroke="var(--line)" stroke-width="1" x1="595.3" x2="595.3" y1="260" y2="265"></line><text text-anchor="middle" x="595.3" y="279">1000</text><line stroke="var(--line)" stroke-width="1" x1="702.0" x2="702.0" y1="260" y2="265"></line><text text-anchor="middle" x="702.0" y="279">1200</text><text data-i18n="c-ppm-od-100-016bfd" fill="var(--ink-2)" text-anchor="end" x="54" y="12">°C  /  ppm  /  OD×100</text><text data-i18n="time-s-3e10d8-2" text-anchor="middle" x="382" y="294">Time (s)</text></g><line stroke="var(--muted)" stroke-dasharray="3,3" stroke-width="1" x1="382.0" x2="382.0" y1="14" y2="260"></line><text data-i18n="burner-steps-to-300-kw-ba668a-2" fill="var(--muted)" font-family="var(--mono)" font-size="11" text-anchor="start" x="388.0" y="27">burner steps to 300 kW</text><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,248.4 64.7,248.0 67.3,234.0 70.0,219.1 72.7,206.7 75.3,197.9 78.0,195.9 80.7,191.2 83.3,189.4 86.0,189.4 88.7,185.6 91.3,185.5 94.0,181.9 96.7,180.9 99.3,179.4 102.0,179.3 104.7,178.8 107.3,176.6 110.0,178.2 112.7,176.2 115.3,178.8 118.0,178.4 120.7,181.2 123.3,178.8 126.0,176.7 128.7,176.6 131.3,175.7 134.0,176.3 136.7,177.0 139.3,177.7 142.0,177.0 144.7,174.9 147.3,179.0 150.0,178.4 152.7,178.5 155.3,178.8 158.0,178.1 160.7,177.6 163.3,173.9 166.0,173.5 168.7,173.8 171.3,174.9 174.0,173.9 176.7,173.6 179.3,175.4 182.0,173.6 184.7,171.7 187.3,172.7 190.0,174.1 192.7,173.2 195.3,174.7 198.0,171.9 200.7,171.9 203.3,172.3 206.0,171.9 208.7,174.5 211.3,171.3 214.0,170.0 216.7,172.0 219.3,171.2 222.0,171.8 224.7,173.0 227.3,171.8 230.0,171.5 232.7,172.5 235.3,171.1 238.0,171.5 240.7,173.0 243.3,171.3 246.0,171.7 248.7,170.5 251.3,171.7 254.0,169.3 256.7,170.9 259.3,169.6 262.0,171.4 264.7,169.6 267.3,170.0 270.0,172.6 272.7,173.2 275.3,172.0 278.0,171.4 280.7,171.8 283.3,169.8 286.0,169.7 288.7,170.9 291.3,172.1 294.0,172.4 296.7,171.8 299.3,170.9 302.0,170.4 304.7,170.3 307.3,167.7 310.0,168.7 312.7,169.2 315.3,167.5 318.0,169.9 320.7,170.7 323.3,168.9 326.0,168.8 328.7,169.3 331.3,170.8 334.0,168.4 336.7,171.1 339.3,167.0 342.0,169.7 344.7,167.3 347.3,166.5 350.0,168.3 352.7,169.2 355.3,167.5 358.0,168.4 360.7,167.4 363.3,169.9 366.0,169.4 368.7,169.0 371.3,167.0 374.0,167.0 376.7,168.5 379.3,166.2 382.0,166.2 384.7,164.2 387.3,134.0 390.0,104.3 392.7,88.6 395.3,71.6 398.0,75.3 400.7,74.6 403.3,70.1 406.0,77.6 408.7,60.8 411.3,68.7 414.0,65.5 416.7,62.5 419.3,56.7 422.0,64.5 424.7,62.7 427.3,56.8 430.0,60.0 432.7,63.9 435.3,61.3 438.0,51.8 440.7,50.4 443.3,54.3 446.0,61.3 448.7,60.3 451.3,61.1 454.0,45.5 456.7,55.7 459.3,56.2 462.0,62.0 464.7,56.4 467.3,60.8 470.0,59.3 472.7,60.4 475.3,61.5 478.0,50.6 480.7,50.6 483.3,49.8 486.0,59.4 488.7,51.5 491.3,58.0 494.0,56.7 496.7,57.3 499.3,46.3 502.0,58.3 504.7,56.0 507.3,55.4 510.0,46.4 512.7,50.5 515.3,51.4 518.0,51.3 520.7,54.3 523.3,54.8 526.0,54.5 528.7,44.7 531.3,42.6 534.0,49.5 536.7,47.1 539.3,45.1 542.0,55.4 544.7,49.7 547.3,50.1 550.0,38.3 552.7,43.8 555.3,52.3 558.0,51.0 560.7,48.9 563.3,45.4 566.0,37.7 568.7,41.7 571.3,50.7 574.0,55.5 576.7,41.1 579.3,46.7 582.0,45.3 584.7,48.1 587.3,42.1 590.0,33.1 592.7,34.1 595.3,46.5 598.0,39.3 600.7,45.9 603.3,52.2 606.0,48.9 608.7,35.8 611.3,42.1 614.0,45.7 616.7,52.9 619.3,41.1 622.0,50.6 624.7,35.6 627.3,50.4 630.0,49.9 632.7,40.7 635.3,33.2 638.0,40.8 640.7,47.3 643.3,47.3 646.0,37.0 648.7,35.0 651.3,40.1 654.0,45.2 656.7,51.8 659.3,46.5 662.0,37.1 664.7,39.6 667.3,35.1 670.0,46.1 672.7,44.8 675.3,44.2 678.0,46.1 680.7,42.1 683.3,33.4 686.0,32.2 688.7,51.3 691.3,38.9 694.0,34.3 696.7,43.0 699.3,34.7 702.0,42.5" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,260.0 64.7,258.8 67.3,256.0 70.0,253.4 72.7,252.8 75.3,250.7 78.0,250.1 80.7,248.3 83.3,249.1 86.0,248.0 88.7,248.7 91.3,247.2 94.0,247.0 96.7,247.3 99.3,246.4 102.0,247.1 104.7,247.0 107.3,246.7 110.0,246.7 112.7,246.0 115.3,247.4 118.0,247.8 120.7,248.4 123.3,246.8 126.0,246.4 128.7,246.9 131.3,246.4 134.0,246.4 136.7,247.6 139.3,246.2 142.0,246.3 144.7,246.0 147.3,248.1 150.0,248.2 152.7,247.7 155.3,248.1 158.0,247.7 160.7,248.1 163.3,246.1 166.0,244.7 168.7,247.1 171.3,246.5 174.0,246.5 176.7,246.4 179.3,247.8 182.0,247.0 184.7,246.8 187.3,247.3 190.0,247.4 192.7,247.1 195.3,247.1 198.0,247.0 200.7,248.0 203.3,247.4 206.0,246.9 208.7,247.9 211.3,246.6 214.0,245.6 216.7,247.2 219.3,246.0 222.0,245.6 224.7,247.1 227.3,246.4 230.0,247.5 232.7,245.9 235.3,247.3 238.0,246.5 240.7,248.0 243.3,246.4 246.0,247.1 248.7,248.3 251.3,246.6 254.0,245.1 256.7,246.1 259.3,246.9 262.0,247.6 264.7,245.1 267.3,245.9 270.0,248.7 272.7,246.8 275.3,246.3 278.0,246.9 280.7,246.4 283.3,247.4 286.0,245.8 288.7,245.8 291.3,247.1 294.0,247.2 296.7,246.9 299.3,246.0 302.0,247.9 304.7,247.4 307.3,245.7 310.0,246.4 312.7,246.9 315.3,247.2 318.0,246.7 320.7,247.5 323.3,246.2 326.0,246.8 328.7,246.6 331.3,246.4 334.0,247.8 336.7,247.6 339.3,247.2 342.0,247.9 344.7,245.4 347.3,245.2 350.0,246.4 352.7,246.2 355.3,247.3 358.0,247.0 360.7,246.4 363.3,247.2 366.0,246.1 368.7,245.6 371.3,246.1 374.0,245.8 376.7,247.1 379.3,245.5 382.0,245.3 384.7,243.0 387.3,238.1 390.0,233.2 392.7,229.0 395.3,223.0 398.0,228.1 400.7,228.4 403.3,222.9 406.0,231.7 408.7,224.2 411.3,224.3 414.0,222.6 416.7,223.7 419.3,226.6 422.0,228.2 424.7,226.8 427.3,223.1 430.0,229.3 432.7,231.1 435.3,228.4 438.0,222.5 440.7,229.5 443.3,231.3 446.0,229.7 448.7,223.8 451.3,228.1 454.0,226.1 456.7,227.5 459.3,226.8 462.0,226.7 464.7,229.6 467.3,228.6 470.0,222.7 472.7,225.8 475.3,226.5 478.0,217.4 480.7,224.5 483.3,224.4 486.0,229.0 488.7,226.0 491.3,227.4 494.0,232.7 496.7,227.7 499.3,228.1 502.0,228.3 504.7,224.9 507.3,233.1 510.0,223.5 512.7,227.0 515.3,228.1 518.0,228.8 520.7,227.3 523.3,226.0 526.0,229.4 528.7,216.8 531.3,219.3 534.0,226.8 536.7,218.0 539.3,226.6 542.0,226.2 544.7,226.3 547.3,220.9 550.0,224.7 552.7,226.2 555.3,226.1 558.0,227.6 560.7,227.6 563.3,225.2 566.0,221.5 568.7,220.7 571.3,227.8 574.0,227.8 576.7,224.7 579.3,220.3 582.0,222.4 584.7,221.5 587.3,227.1 590.0,220.3 592.7,222.3 595.3,228.7 598.0,212.7 600.7,226.6 603.3,221.9 606.0,227.7 608.7,222.3 611.3,220.6 614.0,233.0 616.7,227.7 619.3,227.3 622.0,226.5 624.7,225.2 627.3,228.0 630.0,225.6 632.7,227.7 635.3,224.5 638.0,225.3 640.7,226.1 643.3,227.1 646.0,226.6 648.7,218.1 651.3,223.2 654.0,225.2 656.7,233.3 659.3,217.9 662.0,224.9 664.7,222.0 667.3,224.3 670.0,230.1 672.7,224.4 675.3,224.9 678.0,224.6 680.7,226.6 683.3,228.5 686.0,220.1 688.7,225.6 691.3,226.6 694.0,227.5 696.7,228.7 699.3,224.5 702.0,227.4" stroke="var(--gas)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,260.0 64.7,257.7 67.3,252.5 70.0,248.7 72.7,247.8 75.3,245.0 78.0,244.3 80.7,242.1 83.3,243.1 86.0,241.7 88.7,242.6 91.3,240.8 94.0,240.6 96.7,240.8 99.3,239.9 102.0,240.7 104.7,240.7 107.3,240.3 110.0,240.3 112.7,239.3 115.3,241.0 118.0,241.7 120.7,242.3 123.3,240.7 126.0,240.0 128.7,240.7 131.3,240.2 134.0,240.3 136.7,241.4 139.3,239.9 142.0,240.0 144.7,239.7 147.3,242.1 150.0,242.4 152.7,241.5 155.3,241.9 158.0,241.6 160.7,241.9 163.3,239.8 166.0,238.4 168.7,240.8 171.3,240.3 174.0,240.4 176.7,240.2 179.3,241.9 182.0,241.0 184.7,240.6 187.3,241.2 190.0,241.5 192.7,241.3 195.3,241.2 198.0,240.9 200.7,242.1 203.3,241.7 206.0,241.0 208.7,242.1 211.3,240.5 214.0,239.5 216.7,241.4 219.3,240.0 222.0,239.6 224.7,241.3 227.3,240.4 230.0,241.6 232.7,240.0 235.3,241.5 238.0,240.7 240.7,242.4 243.3,240.7 246.0,241.4 248.7,242.6 251.3,240.7 254.0,239.0 256.7,240.3 259.3,240.8 262.0,241.9 264.7,239.1 267.3,239.9 270.0,243.2 272.7,240.9 275.3,240.3 278.0,241.2 280.7,240.5 283.3,241.7 286.0,240.0 288.7,239.8 291.3,241.3 294.0,241.5 296.7,241.4 299.3,240.2 302.0,242.4 304.7,241.7 307.3,239.8 310.0,240.6 312.7,241.3 315.3,241.5 318.0,240.9 320.7,241.8 323.3,240.5 326.0,241.0 328.7,240.9 331.3,240.6 334.0,242.2 336.7,242.1 339.3,241.7 342.0,242.2 344.7,239.6 347.3,239.5 350.0,240.6 352.7,240.6 355.3,241.6 358.0,241.4 360.7,240.7 363.3,241.5 366.0,240.3 368.7,240.0 371.3,240.4 374.0,240.0 376.7,241.3 379.3,239.6 382.0,239.6 384.7,237.1 387.3,233.7 390.0,230.7 392.7,227.7 395.3,223.6 398.0,227.4 400.7,227.5 403.3,223.7 406.0,229.2 408.7,225.2 411.3,225.2 414.0,224.0 416.7,224.8 419.3,226.6 422.0,227.9 424.7,226.9 427.3,223.8 430.0,228.9 432.7,230.1 435.3,228.3 438.0,224.8 440.7,229.1 443.3,230.6 446.0,229.6 448.7,225.6 451.3,228.4 454.0,226.2 456.7,228.0 459.3,227.5 462.0,227.3 464.7,229.6 467.3,229.1 470.0,224.9 472.7,226.6 475.3,227.3 478.0,222.2 480.7,225.2 483.3,226.2 486.0,228.7 488.7,227.0 491.3,228.0 494.0,231.7 496.7,228.6 499.3,228.0 502.0,228.8 504.7,226.2 507.3,231.9 510.0,226.0 512.7,228.1 515.3,228.5 518.0,229.2 520.7,228.0 523.3,227.5 526.0,229.6 528.7,221.7 531.3,223.7 534.0,227.5 536.7,223.2 539.3,228.1 542.0,228.1 544.7,227.7 547.3,224.7 550.0,226.8 552.7,228.0 555.3,227.4 558.0,228.7 560.7,229.2 563.3,227.1 566.0,225.1 568.7,224.8 571.3,228.9 574.0,229.0 576.7,227.1 579.3,224.0 582.0,225.8 584.7,224.8 587.3,228.7 590.0,225.0 592.7,225.2 595.3,229.8 598.0,220.1 600.7,227.8 603.3,224.6 606.0,228.9 608.7,225.9 611.3,224.9 614.0,232.7 616.7,228.9 619.3,228.7 622.0,228.3 624.7,227.8 627.3,229.2 630.0,227.5 632.7,229.8 635.3,227.1 638.0,227.4 640.7,228.2 643.3,228.5 646.0,228.1 648.7,223.1 651.3,226.9 654.0,227.4 656.7,233.5 659.3,223.4 662.0,228.3 664.7,225.4 667.3,227.4 670.0,230.6 672.7,227.3 675.3,227.8 678.0,227.1 680.7,228.5 683.3,230.1 686.0,224.3 688.7,227.6 691.3,229.1 694.0,229.2 696.7,230.0 699.3,227.2 702.0,229.2" stroke="#7C6A55" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<ul class="chart-legend"><li><span class="sw" style="background:var(--heat)"></span><span data-i18n="temperature-c-268fab" data-series="0">Temperature (°C)</span></li><li><span class="sw" style="background:var(--gas)"></span><span data-i18n="co-ppm-b5a451" data-series="1">CO (ppm)</span></li><li><span class="sw" style="background:#7C6A55"></span><span data-i18n="optical-density-100-1-m-fcd755" data-series="2">Optical density × 100 (1/m)</span></li></ul>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,195,200,205,210,215,220,225,230,235,240,245,250,255,260,265,270,275,280,285,290,295,300,305,310,315,320,325,330,335,340,345,350,355,360,365,370,375,380,385,390,395,400,405,410,415,420,425,430,435,440,445,450,455,460,465,470,475,480,485,490,495,500,505,510,515,520,525,530,535,540,545,550,555,560,565,570,575,580,585,590,595,600,605,610,615,620,625,630,635,640,645,650,655,660,665,670,675,680,685,690,695,700,705,710,715,720,725,730,735,740,745,750,755,760,765,770,775,780,785,790,795,800,805,810,815,820,825,830,835,840,845,850,855,860,865,870,875,880,885,890,895,900,905,910,915,920,925,930,935,940,945,950,955,960,965,970,975,980,985,990,995,1000,1005,1010,1015,1020,1025,1030,1035,1040,1045,1050,1055,1060,1065,1070,1075,1080,1085,1090,1095,1100,1105,1110,1115,1120,1125,1130,1135,1140,1145,1150,1155,1160,1165,1170,1175,1180,1185,1190,1195,1200],"x0":0,"x1":1200,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"\u00b0C  /  ppm  /  OD\u00d7100","series":[{"name":"Temperature (\u00b0C)","v":[20.0,20.7401,44.8813,70.4116,91.9138,106.9303,110.3549,118.4833,121.5525,121.5786,128.2211,128.4066,134.4943,136.2317,138.9491,138.9562,139.9492,143.6848,140.9579,144.359,139.9794,140.5271,135.7473,139.8556,143.5643,143.7084,145.3059,144.1581,143.0301,141.8499,142.9436,146.6133,139.5836,140.6104,140.5024,139.9128,141.0359,141.905,148.3319,148.9575,148.5514,146.6391,148.2882,148.8502,145.7766,148.9391,152.1441,150.4554,148.0193,149.5745,146.9817,151.7071,151.7332,151.1445,151.7323,147.3075,152.7379,155.057,151.6479,152.9461,151.954,149.8811,151.8787,152.3916,150.7465,153.1513,152.5326,149.8535,152.8122,152.0848,154.1374,152.1462,156.2932,153.4731,155.7947,152.6008,155.7973,155.1434,150.5037,149.5528,151.6961,152.6808,151.9486,155.4554,155.5234,153.5859,151.4358,150.9518,151.9177,153.4666,154.4381,154.571,159.0959,157.2614,156.3868,159.4383,155.2674,153.8396,157.0293,157.0753,156.227,153.6808,157.8718,153.142,160.2531,155.6616,159.7929,161.0263,158.0294,156.486,159.3367,157.8245,159.525,155.2341,156.0676,156.7487,160.1496,160.1521,157.631,161.5851,161.5962,165.0165,217.0799,268.1966,295.3121,324.5681,318.2918,319.4751,327.236,314.3134,343.2113,329.5742,335.1119,340.3055,350.1944,336.7973,339.8435,350.031,344.6589,337.7793,342.327,358.7277,361.1325,354.3927,342.3777,343.9937,342.6297,369.5712,351.9655,351.1134,341.2072,350.7891,343.2616,345.8068,343.974,341.9912,360.7902,360.7878,362.1696,345.7004,359.2687,347.9617,350.3318,349.2623,368.1186,347.4427,351.4812,352.4909,367.9563,360.9758,359.3297,359.5076,354.4775,353.4979,354.0411,371.0139,374.5191,362.7135,366.8253,370.2403,352.4606,362.3214,361.5566,382.0387,372.4411,357.8408,360.0404,363.6617,369.7126,382.9921,376.1714,360.5342,352.3418,377.1404,367.4121,369.8766,365.0118,375.393,390.9312,389.1717,367.7648,380.2893,368.9372,357.9413,363.7861,386.323,375.3776,369.2047,356.7597,377.0939,360.8523,386.6908,361.1754,362.0355,377.8922,390.7809,377.6218,366.4619,366.385,384.2798,387.6561,378.9279,370.1226,358.673,367.8977,383.9739,379.7997,387.5256,368.6155,370.8521,371.7701,368.5479,375.4272,390.3927,392.4398,359.5962,380.9709,388.9035,373.9517,388.169,374.7406],"digits":1},{"name":"CO (ppm)","v":[0.0,2.0047,6.9081,11.3818,12.3311,16.0686,17.0857,20.2356,18.7816,20.7151,19.4292,22.0075,22.4177,21.9294,23.4514,22.1746,22.318,22.906,22.86,24.1808,21.7756,20.9926,20.0125,22.6801,23.4335,22.5113,23.5137,23.3507,21.3677,23.7498,23.5395,24.1261,20.5061,20.3018,21.1611,20.4873,21.1924,20.5124,23.9709,26.2792,22.1426,23.1756,23.2657,23.5132,20.9918,22.3797,22.6784,21.9081,21.6968,22.2669,22.2227,22.4385,20.6898,21.6746,22.4941,20.8308,23.154,24.7973,22.0244,24.1421,24.8831,22.3008,23.4585,21.541,24.2319,21.9438,23.1749,20.6968,23.3785,22.1601,20.1428,23.0889,25.6941,23.8772,22.607,21.3814,25.7427,24.3463,19.4831,22.7531,23.6783,22.6536,23.3511,21.6476,24.4165,24.5322,22.244,21.9802,22.4891,24.046,20.7949,21.7388,24.7184,23.5095,22.5115,21.9821,22.9358,21.5864,23.7719,22.7852,23.0966,23.3706,20.9391,21.3413,22.001,20.8215,25.0761,25.5203,23.3723,23.769,21.9259,22.4057,23.4924,22.0672,23.8876,24.7782,23.8821,24.4503,22.1826,25.065,25.2487,29.3398,37.8138,46.1807,53.3423,63.713,54.8948,54.478,63.9922,48.7859,61.7121,61.4461,64.4392,62.5884,57.4666,54.7548,57.1696,63.6572,52.9406,49.7359,54.3891,64.6453,52.6224,49.5165,52.1207,62.4437,55.0099,58.4708,55.9116,57.1202,57.351,52.4354,54.1175,64.221,58.9989,57.6752,73.3608,61.1966,61.3723,53.495,58.5945,56.1961,46.9616,55.6533,55.0168,54.5588,60.4649,46.326,62.9299,56.9091,54.9812,53.811,56.3173,58.651,52.7168,74.4662,70.1293,57.2805,72.2894,57.5789,58.2138,57.9782,67.4136,60.7744,58.2104,58.3965,55.893,55.8624,59.9026,66.2615,67.6619,55.494,55.4211,60.9016,68.4006,64.8459,66.3258,56.6104,68.3437,64.9616,53.8955,81.5109,57.6086,65.7024,55.6975,65.0033,67.81,46.5291,55.7215,56.3182,57.7146,60.0321,55.1741,59.2096,55.6995,61.1459,59.799,58.3452,56.6857,57.5454,72.2082,63.4241,59.9821,46.0257,72.4982,60.4931,65.4997,61.5167,51.4492,61.3282,60.4157,60.942,57.485,54.31,68.6833,59.2787,57.6004,55.9774,53.971,61.171,56.1964],"digits":0},{"name":"Optical density \u00d7 100 (1/m)","v":[0.0,4.0,12.9,19.4,21.0,25.9,27.0,30.8,29.2,31.5,30.0,33.0,33.5,33.0,34.7,33.2,33.2,33.9,33.9,35.6,32.8,31.6,30.5,33.2,34.4,33.2,34.1,33.9,32.1,34.6,34.4,35.0,30.8,30.4,31.8,31.1,31.7,31.1,34.8,37.3,33.0,33.9,33.7,34.1,31.1,32.8,33.4,32.4,31.9,32.3,32.4,32.9,30.9,31.5,32.8,30.8,33.6,35.3,32.0,34.5,35.2,32.3,33.8,31.7,34.4,31.9,33.2,30.4,33.3,32.0,29.9,33.2,36.2,33.9,33.0,31.2,36.0,34.7,29.0,32.9,34.0,32.4,33.6,31.6,34.4,34.8,32.3,31.8,32.1,34.1,30.4,31.6,34.8,33.5,32.2,31.9,32.9,31.4,33.6,32.7,32.9,33.4,30.7,30.9,31.6,30.6,35.2,35.4,33.4,33.5,31.7,32.0,33.3,31.9,33.9,34.5,33.7,34.5,32.2,35.2,35.2,39.4,45.3,50.4,55.6,62.7,56.2,56.0,62.6,53.0,59.9,60.0,62.1,60.7,57.5,55.3,57.1,62.4,53.5,51.5,54.7,60.6,53.2,50.7,52.3,59.2,54.5,58.2,55.2,56.0,56.3,52.4,53.3,60.5,57.6,56.4,65.2,59.9,58.2,53.9,56.8,55.1,48.7,54.1,55.1,53.7,58.3,48.4,58.6,54.9,54.3,53.0,55.2,56.0,52.4,66.0,62.5,56.0,63.4,55.0,55.0,55.7,60.8,57.2,55.1,56.2,53.9,53.1,56.7,60.2,60.6,53.6,53.4,56.6,62.0,59.0,60.7,53.9,60.3,59.9,52.1,68.8,55.4,61.0,53.6,58.8,60.4,47.0,53.6,54.0,54.6,55.5,53.1,56.0,52.1,56.6,56.2,54.8,54.2,54.9,63.6,57.0,56.2,45.7,63.0,54.6,59.6,56.2,50.6,56.4,55.4,56.7,54.2,51.5,61.5,55.8,53.2,53.0,51.7,56.5,53.0],"digits":1}]}</script>
</figure>
<p class="prose" data-i18n="that-is-the-reference-run-s-b9c1df">That is the reference run's S1 ceiling node on 20 cm cells: the three DATASET channels from one point, over the full 1200 s programme. Note that all three respond to the step from 100 kW to 300 kW at 600 s, and that they respond at different speeds.</p>
<div class="scroll">
<table>
<thead>
<tr><th data-i18n="device-a5a74a">Device</th><th data-i18n="fds-quantity-213dc1">FDS quantity</th><th class="num" data-i18n="height-m-be50cc">Height (m)</th><th data-i18n="what-it-is-for-9d49f2">What it is for</th></tr>
</thead>
<tbody>
<tr><td><b data-i18n="s1-t-s2-t-c4a079">S1_T, S2_T</b></td><td><code data-i18n="thermocouple-0d4bfa">THERMOCOUPLE</code></td><td class="num">2.35</td><td data-i18n="the-temperature-c-channel-86c4bd">The <code>temperature_c</code> channel</td></tr>
<tr><td><b data-i18n="s1-co-s2-co-80ed3e">S1_CO, S2_CO</b></td><td data-i18n="volume-fraction-spec-id-carb-cb673d"><code>VOLUME FRACTION</code>, <code>SPEC_ID='CARBON MONOXIDE'</code></td><td class="num">2.35</td><td data-i18n="the-co-ppm-channel-28d38b">The <code>co_ppm</code> channel</td></tr>
<tr><td><b data-i18n="s1-od-s2-od-0d4376">S1_OD, S2_OD</b></td><td><code data-i18n="optical-density-3b69cd">OPTICAL DENSITY</code></td><td class="num">2.35</td><td data-i18n="the-optical-density-channel-609116">The <code>optical_density</code> channel</td></tr>
<tr><td><b data-i18n="s1-vis-s2-vis-9ab734">S1_VIS, S2_VIS</b></td><td><code data-i18n="visibility-514f81">VISIBILITY</code></td><td class="num">1.85</td><td data-i18n="tenability-label-3840a3">Tenability label</td></tr>
<tr><td><b data-i18n="s1-fed-s2-fed-09a86e">S1_FED, S2_FED</b></td><td><code data-i18n="fed-67df7d">FED</code></td><td class="num">1.85</td><td data-i18n="tenability-label-running-int-d317c8">Tenability label, running integral</td></tr>
<tr><td><b data-i18n="s1-o2-s2-o2-e62e0c">S1_O2, S2_O2</b></td><td data-i18n="volume-fraction-spec-id-oxyg-3817e2"><code>VOLUME FRACTION</code>, <code>SPEC_ID='OXYGEN'</code></td><td class="num">1.85</td><td data-i18n="feeds-the-fed-you-check-by-h-5240d2">Feeds the FED you check by hand</td></tr>
<tr><td><b data-i18n="s1-co2-s2-co2-61c411">S1_CO2, S2_CO2</b></td><td data-i18n="volume-fraction-spec-id-carb-51fac7"><code>VOLUME FRACTION</code>, <code>SPEC_ID='CARBON DIOXIDE'</code></td><td class="num">1.85</td><td data-i18n="feeds-the-fed-you-check-by-h-5240d2-2">Feeds the FED you check by hand</td></tr>
<tr><td><b data-i18n="layer-h-upper-t-lower-t-794feb">LAYER_H, UPPER_T, LOWER_T</b></td><td data-i18n="layer-height-upper-temperatu-2ee335"><code>LAYER HEIGHT</code>, <code>UPPER TEMPERATURE</code>, <code>LOWER TEMPERATURE</code></td><td class="num">0.0–2.4</td><td data-i18n="one-vertical-line-three-read-392cd1">One vertical line, three readings</td></tr>
<tr><td><b data-i18n="floor-flux-5bf1f4">FLOOR_FLUX</b></td><td><code data-i18n="gauge-heat-flux-6bf0e7">GAUGE HEAT FLUX</code></td><td class="num">0.0</td><td data-i18n="solid-phase-floor-centre-fla-33ff3e">Solid-phase, floor centre, flashover indicator</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="s1-sits-at-x-1-85-m-y-1-25-m-ccb0c7">S1 sits at x = 1.85 m, y = 1.25 m. S2 sits at x = 3.25 m, y = 1.25 m, which is 0.35 m inside the front wall. Both are cell centres on a 10 cm mesh, which is deliberate: it makes the device location and the value's true location the same point.</p>
<ol class="steps">
<li><div><p data-i18n="devices-new-thermocouple-nam-7dcdde"><span class="path">Devices › New Thermocouple</span> — name it <span class="val">S1_T</span> and set its location to x <span class="val">1.85</span> m, y <span class="val">1.25</span> m, z <span class="val">2.35</span> m. Leave the bead diameter, emissivity, density and specific heat at their defaults.</p></div></li>
<li><div><p data-i18n="devices-new-gas-phase-device-9c26f3"><span class="path">Devices › New Gas-phase Device</span> — name it <span class="val">S1_CO</span>, at the same point, and pick the quantity that names carbon monoxide volume fraction. PyroSim's quantity list merges the species into some of its labels, so do not trust the label alone.</p></div></li>
<li><div><p data-i18n="record-view-the-tab-at-the-b-4178a6"><span class="path">Record View</span> (the tab at the bottom of the model view) — find the line you have made. It must read <code>QUANTITY='VOLUME FRACTION'</code> with <code>SPEC_ID='CARBON MONOXIDE'</code>. If it reads anything else, go back and choose again. Do this check once; after that you will recognise the right label.</p></div></li>
<li><div><p data-i18n="devices-new-gas-phase-device-adfbd4"><span class="path">Devices › New Gas-phase Device</span> — name it <span class="val">S1_OD</span>, quantity optical density, at the same point as the other two. That completes the emulated ceiling node.</p></div></li>
<li><div><p data-i18n="devices-new-gas-phase-device-ca92d9"><span class="path">Devices › New Gas-phase Device</span>, three times — <span class="val">S1_VIS</span> (visibility), <span class="val">S1_O2</span> (oxygen volume fraction) and <span class="val">S1_CO2</span> (carbon dioxide volume fraction), all at x <span class="val">1.85</span> m, y <span class="val">1.25</span> m, z <span class="val">1.85</span> m.</p></div></li>
<li><div><p data-i18n="devices-new-fed-device-name-9d5c50"><span class="path">Devices › New FED Device</span> — name it <span class="val">S1_FED</span>, same head-height point. Leave the activity level at its default of light work.</p></div></li>
<li><div><p data-i18n="devices-repeat-steps-1-to-6-70e9bc"><span class="path">Devices</span> — repeat steps 1 to 6 as <span class="val">S2_*</span> at x <span class="val">3.25</span> m, y <span class="val">1.25</span> m, with the same two heights. You now have fourteen devices, seven per node.</p></div></li>
<li><div><p data-i18n="devices-new-layer-zoning-dev-2c1de2"><span class="path">Devices › New Layer Zoning Device</span> — name it <span class="val">LAYER</span> and set the path from x <span class="val">3.25</span> m, y <span class="val">2.15</span> m, z <span class="val">0.0</span> m to x <span class="val">3.25</span> m, y <span class="val">2.15</span> m, z <span class="val">2.4</span> m. Tick all three of layer height, upper temperature and lower temperature. Both ends are inside the room mesh, which is the requirement.</p></div></li>
<li><div><p data-i18n="devices-new-solid-phase-devi-0c4752"><span class="path">Devices › New Solid-phase Device</span> — name it <span class="val">FLOOR_FLUX</span>, quantity gauge heat flux, at x <span class="val">1.85</span> m, y <span class="val">1.25</span> m, z <span class="val">0.0</span> m, with <span class="ui">Normal of Solid</span> set to Z = <span class="val">1.0</span>, pointing up out of the floor. In the exported file that becomes <code>IOR=3</code>.</p></div></li>
<li><div><p data-i18n="analysis-simulation-paramete-ccee80"><span class="path">Analysis › Simulation Parameters › Output</span> — under <span class="ui">Output File Write Intervals</span>, set <span class="ui">Device</span> to <span class="val">1</span> s. Without this, output is written <code>(T_END − T_BEGIN)</code> divided by <code>NFRAMES</code> apart, and with the default of 1000 frames a 1200 s run would write devices every 1.2 s.</p></div></li>
<li><div><p data-i18n="analysis-simulation-paramete-7e98ec"><span class="path">Analysis › Simulation Parameters › Environment</span> — confirm <span class="ui">Visibility Factor</span> reads <span class="val">3.0</span> and <span class="ui">Maximum Visibility</span> reads <span class="val">30.0</span> m. You are not changing them; you are recording that you saw them, because every visibility number in this model depends on both.</p></div></li>
<li><div><p data-i18n="output-2d-slices-the-animate-20a0a4"><span class="path">Output › 2D Slices</span> — the <span class="ui">Animated Planar Slices</span> dialog. Use <span class="ui">Insert Row</span> and fill the columns <span class="ui">Name</span>, <span class="ui">XYZ Plane</span>, <span class="ui">Plane Value</span>, <span class="ui">Gas Phase Quantity</span>, <span class="ui">Use Vector?</span> and <span class="ui">Cell Centered?</span> for four planes: temperature on Y = <span class="val">1.25</span> m with vectors on; carbon monoxide volume fraction on Y = <span class="val">1.25</span> m; visibility on Z = <span class="val">1.85</span> m; temperature on X = <span class="val">3.65</span> m, the doorway.</p></div></li>
<li><div><p data-i18n="file-save-then-open-record-v-0aa196"><span class="path">File › Save</span> — then open <span class="path">Record View</span> once more and read the whole <code>&amp;DEVC</code> block from top to bottom. Every device you meant to place should be there, with the coordinates you meant.</p></div></li>
</ol>
<p class="prose" data-i18n="one-optional-addition-is-wor-38fdc0">One optional addition is worth the ten minutes. Place seven thermocouples in a vertical line at x = 3.25 m, y = 2.15 m, at 0.25, 0.65, 1.05, 1.45, 1.85, 2.25 and 2.35 m — the same line as the layer device. A thermocouple tree on the same line lets you check the layer device against the temperatures it was derived from, which is what Day 6 does with it. The reference case also carries a six-point tree in the doorway at x = 3.65 m for the same reason.</p>
<div class="shot">
<div class="shot-frame">
<p class="sf-l" data-i18n="screenshot-slot-254a19-8">Screenshot slot</p>
<p class="sf-t" data-i18n="capture-the-3d-view-looking-de543e">Capture the 3D view looking in through the door with all devices visible, and the <span class="ui">Devices</span> branch of the Navigation panel expanded beside it, so the names and the count can be read together.</p>
</div>
</div>
<p class="phase" data-i18n="check-4b5e84-4">Check</p>
<div class="check">
<h4 data-i18n="check-your-result-bc6f35-4">Check your result</h4>
<p class="prose" data-i18n="count-the-devices-in-the-nav-7dc5fd">Count the devices in the Navigation panel. Fourteen sensor-node devices, three layer readings and one floor flux is eighteen; add the two thermocouple trees, thirteen devices, and the reference case's two doorway flow devices, and you reach its thirty-three. In the Record View, every gas device has an <code>XYZ</code> triple, the layer device has an <code>XB</code> sextuple with two of its three pairs equal, and the floor device carries <code>IOR=3</code>. On the Output tab, the device interval reads 1 s.</p>
<p class="prose" data-i18n="nothing-has-run-yet-so-there-3535a7">Nothing has run yet, so there are no numbers to check. What you are checking is that the file says what you think it says.</p>
</div>
<p class="prose" data-i18n="when-you-do-run-it-on-day-5-8d2085">When you do run it, on Day 5, this is what these devices produced in the reference case — on 20 cm cells, which is coarse, so read them as this run's numbers and not as the truth about an ISO 9705 room. The temperature column is the top bead of the corner thermocouple tree, on the same vertical line as the layer device; the other four columns are S1.</p>
<div class="scroll">
<table>
<thead>
<tr><th data-i18n="time-s-3e10d8-3">Time (s)</th><th class="num" data-i18n="corner-tree-tc-2-35-m-c-80624f">Corner tree TC, 2.35 m (°C)</th><th class="num" data-i18n="s1-co-ppm-79b4db">S1 CO (ppm)</th><th class="num" data-i18n="s1-visibility-m-465651">S1 visibility (m)</th><th class="num" data-i18n="floor-flux-kw-m-3e983d">Floor flux (kW/m²)</th><th class="num" data-i18n="s1-fed-095d4f">S1 FED</th></tr>
</thead>
<tbody>
<tr><td><b>60</b></td><td class="num">121</td><td class="num">22</td><td class="num">4.8</td><td class="num">0.36</td><td class="num">—</td></tr>
<tr><td><b>300</b></td><td class="num">138</td><td class="num">25</td><td class="num">5.2</td><td class="num">0.52</td><td class="num">—</td></tr>
<tr><td><b>620</b></td><td class="num">246</td><td class="num">53</td><td class="num">3.0</td><td class="num">—</td><td class="num">—</td></tr>
<tr><td><b>900</b></td><td class="num">311</td><td class="num">58</td><td class="num">2.9</td><td class="num">2.9</td><td class="num">0.03</td></tr>
<tr><td><b>1195</b></td><td class="num">342</td><td class="num">61</td><td class="num">3.1</td><td class="num">3.7</td><td class="num">0.04</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="a-dash-marks-a-value-the-ref-e9ce76">A dash marks a value the reference table does not list; it is not a zero. Two things in that table are worth sitting with. Every visibility reading is far below the 30 m cap, so the soot is genuinely doing work — had you set the visibility factor to 8 instead of 3, the 3.1 m at 1195 s would read about 8.3 m for exactly the same smoke. And FED climbs from 0.03 to 0.04 and never comes back down, because it is an integral.</p>
<figure class="chart" id="fig-tenability">
<p class="chart-title" data-i18n="visibility-drops-long-before-8e480a">Visibility drops long before the exposure dose matters</p>
<p class="chart-sub" data-i18n="iso9705-room-20cm-fds-s1-at-84cb9f">iso9705_room_20cm.fds · S1 at head height, 1.85 m</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="tenability-t tenability-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="tenability-t">Visibility drops long before the exposure dose matters</title><desc data-i18n="iso9705-room-20cm-fds-s1-at-84cb9f-2" id="tenability-d">iso9705_room_20cm.fds · S1 at head height, 1.85 m</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="183.1" y2="183.1"></line><text text-anchor="end" x="54" y="186.6">10</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="106.2" y2="106.2"></line><text text-anchor="end" x="54" y="109.8">20</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="29.4" y2="29.4"></line><text text-anchor="end" x="54" y="32.9">30</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="168.7" x2="168.7" y1="260" y2="265"></line><text text-anchor="middle" x="168.7" y="279">200</text><line stroke="var(--line)" stroke-width="1" x1="275.3" x2="275.3" y1="260" y2="265"></line><text text-anchor="middle" x="275.3" y="279">400</text><line stroke="var(--line)" stroke-width="1" x1="382.0" x2="382.0" y1="260" y2="265"></line><text text-anchor="middle" x="382.0" y="279">600</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">800</text><line stroke="var(--line)" stroke-width="1" x1="595.3" x2="595.3" y1="260" y2="265"></line><text text-anchor="middle" x="595.3" y="279">1000</text><line stroke="var(--line)" stroke-width="1" x1="702.0" x2="702.0" y1="260" y2="265"></line><text text-anchor="middle" x="702.0" y="279">1200</text><text data-i18n="m-fed-100-kw-m-d82069" fill="var(--ink-2)" text-anchor="end" x="54" y="12">m  /  FED×100  /  kW/m²</text><text data-i18n="time-s-3e10d8-4" text-anchor="middle" x="382" y="294">Time (s)</text></g><line stroke="var(--muted)" stroke-dasharray="3,3" stroke-width="1" x1="382.0" x2="382.0" y1="14" y2="260"></line><text data-i18n="burner-steps-to-300-kw-ba668a-3" fill="var(--muted)" font-family="var(--mono)" font-size="11" text-anchor="start" x="388.0" y="27">burner steps to 300 kW</text><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,29.4 64.7,29.4 67.3,29.4 70.0,125.9 72.7,192.6 75.3,203.2 78.0,216.5 80.7,219.4 83.3,217.7 86.0,223.3 88.7,222.9 91.3,223.5 94.0,223.4 96.7,224.9 99.3,223.5 102.0,223.7 104.7,223.2 107.3,225.8 110.0,224.8 112.7,221.2 115.3,221.0 118.0,220.9 120.7,223.2 123.3,224.8 126.0,223.1 128.7,223.4 131.3,223.4 134.0,224.5 136.7,223.7 139.3,224.1 142.0,222.4 144.7,221.9 147.3,224.8 150.0,223.3 152.7,221.4 155.3,222.8 158.0,223.4 160.7,218.4 163.3,224.8 166.0,223.7 168.7,220.3 171.3,222.1 174.0,220.6 176.7,220.9 179.3,222.8 182.0,219.8 184.7,221.2 187.3,221.6 190.0,219.7 192.7,222.2 195.3,223.1 198.0,221.2 200.7,218.3 203.3,221.5 206.0,219.1 208.7,220.0 211.3,224.0 214.0,218.7 216.7,222.2 219.3,221.6 222.0,219.7 224.7,224.8 227.3,223.3 230.0,222.0 232.7,222.0 235.3,220.5 238.0,223.3 240.7,221.2 243.3,220.4 246.0,221.4 248.7,222.5 251.3,224.4 254.0,221.9 256.7,223.7 259.3,223.8 262.0,222.8 264.7,222.3 267.3,222.7 270.0,221.2 272.7,220.8 275.3,221.0 278.0,220.0 280.7,220.6 283.3,220.2 286.0,221.7 288.7,223.3 291.3,219.9 294.0,220.5 296.7,222.9 299.3,223.0 302.0,222.2 304.7,223.9 307.3,222.4 310.0,219.3 312.7,219.9 315.3,222.1 318.0,221.2 320.7,221.8 323.3,221.2 326.0,221.0 328.7,220.8 331.3,217.3 334.0,221.4 336.7,219.7 339.3,221.4 342.0,220.3 344.7,221.4 347.3,220.5 350.0,222.2 352.7,222.4 355.3,220.6 358.0,222.2 360.7,224.1 363.3,220.4 366.0,221.7 368.7,220.1 371.3,223.8 374.0,222.4 376.7,220.9 379.3,220.0 382.0,220.7 384.7,222.0 387.3,229.5 390.0,234.6 392.7,236.7 395.3,235.7 398.0,238.4 400.7,238.7 403.3,239.9 406.0,238.2 408.7,239.3 411.3,239.8 414.0,238.6 416.7,240.0 419.3,239.4 422.0,239.4 424.7,238.5 427.3,240.0 430.0,238.9 432.7,239.6 435.3,239.2 438.0,239.5 440.7,238.2 443.3,238.3 446.0,238.6 448.7,239.4 451.3,239.6 454.0,238.5 456.7,235.9 459.3,237.5 462.0,238.3 464.7,236.5 467.3,237.3 470.0,237.6 472.7,238.8 475.3,238.2 478.0,239.2 480.7,238.2 483.3,238.9 486.0,237.8 488.7,237.0 491.3,237.9 494.0,237.1 496.7,238.8 499.3,236.7 502.0,238.7 504.7,238.7 507.3,236.4 510.0,237.3 512.7,236.6 515.3,237.5 518.0,239.4 520.7,238.3 523.3,236.3 526.0,237.5 528.7,237.2 531.3,238.9 534.0,237.1 536.7,238.3 539.3,237.9 542.0,237.6 544.7,237.6 547.3,237.8 550.0,237.3 552.7,236.4 555.3,236.2 558.0,237.3 560.7,237.9 563.3,238.7 566.0,237.0 568.7,237.8 571.3,239.2 574.0,237.4 576.7,236.7 579.3,237.3 582.0,238.2 584.7,236.3 587.3,236.3 590.0,235.1 592.7,240.9 595.3,237.6 598.0,238.1 600.7,235.5 603.3,238.2 606.0,236.7 608.7,236.7 611.3,235.1 614.0,236.1 616.7,237.8 619.3,236.9 622.0,235.2 624.7,235.8 627.3,237.0 630.0,237.4 632.7,237.7 635.3,237.5 638.0,236.3 640.7,237.3 643.3,236.0 646.0,236.3 648.7,235.3 651.3,238.3 654.0,233.8 656.7,233.6 659.3,237.5 662.0,236.4 664.7,238.3 667.3,236.2 670.0,236.5 672.7,235.9 675.3,233.7 678.0,235.6 680.7,235.9 683.3,236.3 686.0,235.6 688.7,236.8 691.3,236.1 694.0,236.6 696.7,237.1 699.3,236.4 702.0,237.2" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,260.0 64.7,260.0 67.3,260.0 70.0,260.0 72.7,260.0 75.3,259.9 78.0,259.9 80.7,259.8 83.3,259.8 86.0,259.7 88.7,259.6 91.3,259.5 94.0,259.5 96.7,259.4 99.3,259.3 102.0,259.2 104.7,259.2 107.3,259.1 110.0,259.0 112.7,258.9 115.3,258.8 118.0,258.8 120.7,258.7 123.3,258.6 126.0,258.5 128.7,258.5 131.3,258.4 134.0,258.3 136.7,258.2 139.3,258.2 142.0,258.1 144.7,258.0 147.3,257.9 150.0,257.8 152.7,257.8 155.3,257.7 158.0,257.6 160.7,257.5 163.3,257.5 166.0,257.4 168.7,257.3 171.3,257.2 174.0,257.2 176.7,257.1 179.3,257.0 182.0,256.9 184.7,256.8 187.3,256.8 190.0,256.7 192.7,256.6 195.3,256.5 198.0,256.5 200.7,256.4 203.3,256.3 206.0,256.2 208.7,256.2 211.3,256.1 214.0,256.0 216.7,255.9 219.3,255.8 222.0,255.8 224.7,255.7 227.3,255.6 230.0,255.5 232.7,255.5 235.3,255.4 238.0,255.3 240.7,255.2 243.3,255.2 246.0,255.1 248.7,255.0 251.3,254.9 254.0,254.8 256.7,254.8 259.3,254.7 262.0,254.6 264.7,254.5 267.3,254.5 270.0,254.4 272.7,254.3 275.3,254.2 278.0,254.2 280.7,254.1 283.3,254.0 286.0,254.0 288.7,253.9 291.3,253.8 294.0,253.8 296.7,253.7 299.3,253.6 302.0,253.5 304.7,253.5 307.3,253.4 310.0,253.3 312.7,253.2 315.3,253.2 318.0,253.1 320.7,253.0 323.3,252.9 326.0,252.9 328.7,252.8 331.3,252.7 334.0,252.6 336.7,252.5 339.3,252.5 342.0,252.4 344.7,252.3 347.3,252.2 350.0,252.2 352.7,252.1 355.3,252.0 358.0,251.9 360.7,251.9 363.3,251.8 366.0,251.7 368.7,251.6 371.3,251.5 374.0,251.5 376.7,251.4 379.3,251.3 382.0,251.2 384.7,251.2 387.3,251.1 390.0,250.9 392.7,250.8 395.3,250.6 398.0,250.5 400.7,250.2 403.3,250.1 406.0,249.9 408.7,249.6 411.3,249.5 414.0,249.2 416.7,249.0 419.3,248.8 422.0,248.6 424.7,248.4 427.3,248.2 430.0,247.9 432.7,247.8 435.3,247.5 438.0,247.3 440.7,247.2 443.3,246.9 446.0,246.8 448.7,246.5 451.3,246.3 454.0,246.1 456.7,245.9 459.3,245.7 462.0,245.5 464.7,245.3 467.3,245.2 470.0,244.9 472.7,244.8 475.3,244.5 478.0,244.3 480.7,244.1 483.3,243.9 486.0,243.7 488.7,243.5 491.3,243.3 494.0,243.2 496.7,242.9 499.3,242.7 502.0,242.5 504.7,242.3 507.3,242.1 510.0,241.9 512.7,241.8 515.3,241.6 518.0,241.3 520.7,241.2 523.3,240.9 526.0,240.8 528.7,240.6 531.3,240.4 534.0,240.2 536.7,240.0 539.3,239.8 542.0,239.6 544.7,239.4 547.3,239.2 550.0,239.0 552.7,238.8 555.3,238.6 558.0,238.4 560.7,238.2 563.3,238.0 566.0,237.8 568.7,237.6 571.3,237.4 574.0,237.2 576.7,237.0 579.3,236.8 582.0,236.6 584.7,236.4 587.3,236.2 590.0,236.0 592.7,235.8 595.3,235.6 598.0,235.4 600.7,235.2 603.3,235.0 606.0,234.9 608.7,234.6 611.3,234.5 614.0,234.2 616.7,234.1 619.3,233.9 622.0,233.7 624.7,233.5 627.3,233.3 630.0,233.2 632.7,232.9 635.3,232.7 638.0,232.6 640.7,232.4 643.3,232.2 646.0,232.0 648.7,231.8 651.3,231.6 654.0,231.4 656.7,231.2 659.3,231.1 662.0,230.9 664.7,230.7 667.3,230.5 670.0,230.3 672.7,230.1 675.3,229.9 678.0,229.8 680.7,229.6 683.3,229.4 686.0,229.2 688.7,229.0 691.3,228.9 694.0,228.6 696.7,228.5 699.3,228.3 702.0,228.1" stroke="var(--gas)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,260.0 64.7,259.5 67.3,258.6 70.0,258.6 72.7,258.3 75.3,258.1 78.0,257.8 80.7,257.9 83.3,257.6 86.0,257.4 88.7,257.5 91.3,257.4 94.0,257.2 96.7,257.2 99.3,257.2 102.0,257.2 104.7,257.1 107.3,257.1 110.0,257.0 112.7,257.1 115.3,256.8 118.0,256.9 120.7,257.0 123.3,256.6 126.0,256.8 128.7,256.5 131.3,256.9 134.0,256.6 136.7,256.7 139.3,256.6 142.0,256.7 144.7,256.7 147.3,256.5 150.0,256.4 152.7,256.6 155.3,256.5 158.0,256.4 160.7,256.5 163.3,256.5 166.0,256.4 168.7,256.4 171.3,256.4 174.0,256.3 176.7,256.2 179.3,256.2 182.0,256.3 184.7,256.3 187.3,256.2 190.0,256.2 192.7,256.0 195.3,256.2 198.0,256.0 200.7,255.9 203.3,256.0 206.0,256.1 208.7,256.0 211.3,256.0 214.0,256.0 216.7,255.9 219.3,256.0 222.0,256.0 224.7,255.8 227.3,255.8 230.0,256.0 232.7,255.9 235.3,255.9 238.0,255.9 240.7,255.7 243.3,255.8 246.0,255.8 248.7,255.7 251.3,255.6 254.0,255.9 256.7,255.6 259.3,255.7 262.0,255.6 264.7,255.7 267.3,255.8 270.0,255.7 272.7,255.6 275.3,255.7 278.0,255.5 280.7,255.6 283.3,255.4 286.0,255.6 288.7,255.6 291.3,255.7 294.0,255.6 296.7,255.4 299.3,255.5 302.0,255.3 304.7,255.3 307.3,255.5 310.0,255.4 312.7,255.2 315.3,255.4 318.0,255.4 320.7,255.2 323.3,255.3 326.0,255.1 328.7,255.4 331.3,255.3 334.0,255.3 336.7,255.3 339.3,255.3 342.0,255.2 344.7,255.4 347.3,255.3 350.0,255.1 352.7,255.1 355.3,255.3 358.0,255.1 360.7,255.2 363.3,255.3 366.0,255.1 368.7,255.2 371.3,255.1 374.0,255.2 376.7,255.1 379.3,255.1 382.0,255.1 384.7,253.8 387.3,251.5 390.0,249.6 392.7,248.6 395.3,247.7 398.0,246.4 400.7,246.0 403.3,245.5 406.0,244.8 408.7,244.5 411.3,244.2 414.0,244.9 416.7,243.9 419.3,244.2 422.0,244.4 424.7,242.6 427.3,242.5 430.0,243.2 432.7,242.3 435.3,242.1 438.0,243.0 440.7,242.8 443.3,241.8 446.0,242.0 448.7,241.3 451.3,241.5 454.0,240.8 456.7,241.2 459.3,240.7 462.0,240.6 464.7,239.9 467.3,240.3 470.0,240.3 472.7,240.4 475.3,239.8 478.0,238.7 480.7,238.8 483.3,239.4 486.0,239.3 488.7,238.9 491.3,239.4 494.0,239.3 496.7,238.8 499.3,238.6 502.0,239.0 504.7,238.3 507.3,239.1 510.0,238.9 512.7,237.8 515.3,238.2 518.0,237.9 520.7,237.9 523.3,237.7 526.0,238.1 528.7,237.4 531.3,236.6 534.0,238.1 536.7,236.3 539.3,236.6 542.0,237.4 544.7,237.7 547.3,235.5 550.0,236.0 552.7,236.8 555.3,237.4 558.0,236.6 560.7,236.5 563.3,235.5 566.0,235.9 568.7,235.6 571.3,235.8 574.0,235.1 576.7,235.4 579.3,235.4 582.0,235.0 584.7,235.6 587.3,235.5 590.0,234.9 592.7,235.8 595.3,235.4 598.0,233.2 600.7,235.1 603.3,234.8 606.0,235.2 608.7,234.3 611.3,235.4 614.0,233.9 616.7,234.2 619.3,233.7 622.0,234.7 624.7,235.0 627.3,234.0 630.0,233.9 632.7,234.1 635.3,233.3 638.0,233.5 640.7,233.2 643.3,232.9 646.0,233.3 648.7,233.3 651.3,233.1 654.0,232.7 656.7,233.9 659.3,232.5 662.0,233.2 664.7,232.5 667.3,232.8 670.0,234.2 672.7,233.7 675.3,232.5 678.0,232.5 680.7,233.0 683.3,232.8 686.0,232.6 688.7,232.7 691.3,232.3 694.0,232.9 696.7,231.6 699.3,231.3 702.0,231.5" stroke="#7C6A55" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<ul class="chart-legend"><li><span class="sw" style="background:var(--heat)"></span><span data-i18n="visibility-m-e9071a" data-series="0">Visibility (m)</span></li><li><span class="sw" style="background:var(--gas)"></span><span data-i18n="fed-100-94d769" data-series="1">FED × 100</span></li><li><span class="sw" style="background:#7C6A55"></span><span data-i18n="floor-heat-flux-kw-m-f38428" data-series="2">Floor heat flux (kW/m²)</span></li></ul>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,195,200,205,210,215,220,225,230,235,240,245,250,255,260,265,270,275,280,285,290,295,300,305,310,315,320,325,330,335,340,345,350,355,360,365,370,375,380,385,390,395,400,405,410,415,420,425,430,435,440,445,450,455,460,465,470,475,480,485,490,495,500,505,510,515,520,525,530,535,540,545,550,555,560,565,570,575,580,585,590,595,600,605,610,615,620,625,630,635,640,645,650,655,660,665,670,675,680,685,690,695,700,705,710,715,720,725,730,735,740,745,750,755,760,765,770,775,780,785,790,795,800,805,810,815,820,825,830,835,840,845,850,855,860,865,870,875,880,885,890,895,900,905,910,915,920,925,930,935,940,945,950,955,960,965,970,975,980,985,990,995,1000,1005,1010,1015,1020,1025,1030,1035,1040,1045,1050,1055,1060,1065,1070,1075,1080,1085,1090,1095,1100,1105,1110,1115,1120,1125,1130,1135,1140,1145,1150,1155,1160,1165,1170,1175,1180,1185,1190,1195,1200],"x0":0,"x1":1200,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"m  /  FED\u00d7100  /  kW/m\u00b2","series":[{"name":"Visibility (m)","v":[30.0,30.0,30.0,17.446,8.7628,7.3883,5.6588,5.2853,5.4984,4.769,4.8294,4.7487,4.7631,4.5696,4.7454,4.7222,4.7825,4.4448,4.5763,5.0475,5.0694,5.0806,4.781,4.583,4.8029,4.7593,4.7637,4.6237,4.7177,4.6682,4.8926,4.9535,4.575,4.7791,5.0218,4.8455,4.7567,5.4054,4.5826,4.7267,5.1647,4.9269,5.1253,5.0918,4.8419,5.2324,5.0501,4.9925,5.2391,4.911,4.7945,5.0535,5.4257,5.0048,5.3164,5.2062,4.679,5.3762,4.9159,4.9918,5.243,4.575,4.7699,4.9485,4.9445,5.1403,4.7706,5.0464,5.1513,5.0267,4.8756,4.627,4.9615,4.7256,4.7058,4.8449,4.8993,4.8585,5.0501,5.0938,5.0685,5.201,5.1189,5.183,4.9796,4.7695,5.2203,5.1385,4.8202,4.8133,4.9115,4.6941,4.8865,5.2899,5.2189,4.9315,5.0473,4.9747,5.0469,5.0778,5.1036,5.5602,5.0252,5.2371,5.021,5.1615,5.022,5.1369,4.9171,4.8854,5.1308,4.9146,4.6671,5.1451,4.9789,5.1848,4.7143,4.8896,5.0797,5.2066,5.1115,4.947,3.9731,3.3,3.0318,3.1548,2.807,2.7649,2.6142,2.8324,2.6904,2.6221,2.7802,2.604,2.6805,2.6784,2.7965,2.5962,2.7476,2.6502,2.7065,2.6653,2.8315,2.8241,2.7844,2.6836,2.6491,2.8031,3.1347,2.9264,2.8216,3.058,2.9489,2.9112,2.7559,2.8302,2.7018,2.8325,2.751,2.889,2.9864,2.8803,2.9726,2.7639,3.0312,2.7705,2.7764,3.0722,2.9568,3.0432,2.9273,2.6845,2.8235,3.0871,2.9302,2.9675,2.7511,2.9749,2.8226,2.878,2.908,2.9167,2.8859,2.9589,3.0734,3.0922,2.9547,2.8711,2.774,2.9881,2.8905,2.7094,2.9441,3.0281,2.9465,2.8395,3.0827,3.0852,3.2392,2.4834,2.9133,2.8507,3.1822,2.8319,3.026,3.037,3.2404,3.1115,2.8866,3.0078,3.2278,3.1482,2.9923,2.9462,2.8962,2.9229,3.0851,2.9516,3.1167,3.0813,3.2106,2.8257,3.4141,3.4367,2.9255,3.069,2.8247,3.0919,3.0616,3.1353,3.426,3.1771,3.1353,3.0847,3.1682,3.0183,3.1057,3.0383,2.9806,3.0662,2.9629],"digits":2},{"name":"FED \u00d7 100","v":[0.0,0.0,0.0,0.0,0.0,0.01,0.01,0.02,0.03,0.04,0.05,0.06,0.07,0.08,0.09,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.01,1.02,1.03,1.04,1.05,1.06,1.07,1.08,1.09,1.1,1.11,1.12,1.13,1.14,1.15,1.16,1.18,1.2,1.22,1.24,1.27,1.29,1.32,1.35,1.37,1.4,1.43,1.46,1.48,1.51,1.54,1.57,1.59,1.62,1.65,1.67,1.7,1.72,1.75,1.78,1.81,1.83,1.86,1.88,1.91,1.93,1.96,1.98,2.01,2.04,2.07,2.09,2.12,2.14,2.17,2.19,2.22,2.25,2.27,2.3,2.33,2.35,2.37,2.4,2.43,2.45,2.48,2.5,2.53,2.55,2.58,2.6,2.63,2.65,2.68,2.71,2.73,2.76,2.78,2.81,2.83,2.86,2.89,2.91,2.94,2.97,2.99,3.02,3.04,3.07,3.09,3.12,3.15,3.17,3.2,3.22,3.25,3.27,3.3,3.32,3.35,3.37,3.4,3.42,3.45,3.47,3.49,3.52,3.55,3.57,3.59,3.62,3.64,3.67,3.69,3.72,3.74,3.76,3.79,3.81,3.84,3.86,3.89,3.91,3.93,3.95,3.98,4.0,4.03,4.05,4.08,4.1,4.13,4.15],"digits":2},{"name":"Floor heat flux (kW/m\u00b2)","v":[-0.0,0.062,0.1859,0.186,0.2184,0.2526,0.2849,0.2746,0.3162,0.3437,0.33,0.334,0.3623,0.3665,0.3584,0.3675,0.3795,0.3754,0.3937,0.3779,0.4108,0.4065,0.3943,0.4389,0.4158,0.4567,0.4095,0.4421,0.4265,0.44,0.4244,0.4282,0.4569,0.471,0.4452,0.4571,0.4645,0.4584,0.4495,0.4624,0.4705,0.4735,0.4753,0.4905,0.4924,0.4838,0.4845,0.488,0.4989,0.514,0.5008,0.5151,0.5279,0.5192,0.5067,0.5261,0.5195,0.5141,0.5285,0.5218,0.5159,0.542,0.5417,0.5141,0.5332,0.5383,0.534,0.5593,0.5514,0.5439,0.555,0.5705,0.5385,0.5762,0.5551,0.5703,0.5595,0.5444,0.5601,0.571,0.5573,0.5883,0.5707,0.593,0.5688,0.5734,0.5629,0.5753,0.6017,0.5862,0.6066,0.6126,0.5914,0.5947,0.6222,0.6019,0.5941,0.6256,0.6168,0.6324,0.5959,0.6091,0.6146,0.6177,0.6162,0.6248,0.6019,0.6134,0.6377,0.6374,0.6061,0.6379,0.6281,0.6083,0.6408,0.6227,0.6325,0.6242,0.643,0.6395,0.6414,0.8005,1.1093,1.3559,1.4864,1.5943,1.7659,1.8204,1.8914,1.9719,2.0107,2.0566,1.9705,2.0987,2.051,2.0293,2.2658,2.2726,2.1907,2.297,2.3235,2.2056,2.2429,2.3612,2.3355,2.4282,2.4004,2.4965,2.4424,2.5113,2.5206,2.6173,2.5675,2.5658,2.5459,2.6213,2.7706,2.7518,2.6778,2.6974,2.7455,2.6741,2.6872,2.7523,2.7788,2.7381,2.8252,2.7248,2.7512,2.8866,2.833,2.8802,2.8775,2.9003,2.8471,2.9381,3.0439,2.8538,3.0795,3.0453,2.943,2.8978,3.1897,3.1155,3.0215,2.9439,3.0421,3.0552,3.1813,3.1337,3.173,3.1432,3.2337,3.1989,3.1935,3.2558,3.1793,3.1885,3.2675,3.1426,3.2023,3.4817,3.2395,3.2805,3.2306,3.3492,3.2063,3.4,3.3577,3.4252,3.2951,3.2499,3.3792,3.4004,3.3755,3.4686,3.447,3.4895,3.528,3.4759,3.4725,3.5023,3.5516,3.3956,3.5717,3.4869,3.5814,3.543,3.3513,3.4215,3.5715,3.5792,3.5151,3.5415,3.5588,3.551,3.608,3.5208,3.6885,3.7295,3.7043],"digits":2}]}</script>
</figure>
<p class="prose" data-i18n="those-are-the-tenability-qua-cb47c1">Those are the tenability quantities from the same 20 cm run: visibility and the FED integral at head height, and the heat flux arriving at the floor centre. Visibility is the one DATASET also predicts; the other two say how survivable the room was. All three are quantities a beginner often finds stuck, and never because of the device. With the soot yield at zero, visibility sits at its 30 m maximum for the whole run; with the CO yield at zero, the FED integral barely moves; with the walls left on the default <code>INERT</code> surface, which is fixed at the ambient temperature, the floor flux reads low.</p>
<div class="watch">
<h4 data-i18n="watch-out-58e199-5">Watch out</h4>
<p class="prose" data-i18n="a-device-placed-outside-ever-600fd0">A device placed outside every mesh does not stop the run and does not raise an error. FDS prints one line to the console — <code>WARNING: DEVC S2_T is not within any mesh.</code> — skips the device, finishes normally and reports <code>STOP: FDS completed successfully</code>. The only visible symptom is that the column is missing from <code>CHID_devc.csv</code>. On this project's Mac a test case with two devices, one of them outside the mesh, produced a CSV whose header held a single name. If you are generating hundreds of runs on Day 7, a mistyped coordinate silently costs you a channel in every one of them. Read the console log for <code>WARNING: DEVC</code> before you trust a batch, and count the columns in the CSV against the devices in the model.</p>
<p class="prose" data-i18n="a-related-silence-a-solid-ph-eca3f9">A related silence: a solid-phase device on a wall that still has the default <code>INERT</code> surface reads ambient, flat, for the entire run — the reserved surface <code>INERT</code> is fixed at the ambient temperature by definition. Thunderhead's own tutorial teaches this with a ceiling that sits at a constant 22 °C from start to finish. The fix is a layered surface built from real materials — the aerated concrete the reference case gives this room — not the <code>ADIABATIC</code> surface, which the FDS guide says should only be used for testing.</p>
</div>
<p class="prose" data-i18n="one-last-sampling-decision-b-041d7b">One last sampling decision belongs to today, because it is written into the file and not into the post-processing. DATASET frames are 5 s apart, and the rule is to build them by <b>decimation</b> — keep every fifth 1 s sample — never by averaging into 5 s bins, because averaging low-passes exactly the rate of rise the trend features exist to detect. That is why the device interval is 1 s and not 5 s. One caveat belongs with it, and it is easy to miss because nothing warns you. FDS time-averages device output between printouts by default, so each 1 s row is already a mean over the preceding second. Your run's own <code>.out</code> file says so: search it for <code>TEMPORAL STATISTIC</code> and you will find <code>TIME AVERAGE</code> against every device except the FED ones, which are running integrals. Decimating that series therefore gives you one-second averages, not samples. For reading and plotting this does not matter. For DATASET it does, which is why the Day 7 template carries <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code> on every training channel and the reference case does not. Add it to the exported file, or add <code>TIME_AVERAGED=F</code>, which is the older spelling of the same thing. The reference case in this guide was run without it, so its numbers are one-second means. Also settle, once, whether <code>temperature_c</code> means the reading at the node or a hot-gas-layer average, and write the answer next to the dataset. A detector is not a layer: in the reference run at 1195 s the thermocouple at the top of the corner line read 342 °C while the layer device on that same line reported an upper-layer average of 297 °C, a 45 °C gap between two readings taken from one vertical line at one instant.</p>
<p class="prose" data-i18n="the-reference-case-below-is-a7e3a2">The reference case below is the whole file. Read the <code>&amp;DEVC</code> block against what you built: two sensor nodes, two trees, the layer line, the floor flux, two doorway flow devices, then the four <code>&amp;SLCF</code> planes. The <code>&amp;DUMP</code> line near the top carries <code>DT_DEVC=1.0</code>, which is the Output tab field you set in step 10.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="iso9705-room-fds-632dd4-4">iso9705_room.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="iso9705_room" data-i18n="copy-af74f7-4" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84-4" data-save="iso9705_room" hidden="" type="button">Save file</button>
</div>
<pre aria-label="The reference case, 10 cm cells, 122 lines" class="fds" data-src="iso9705_room" tabindex="0"></pre>
</div>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="you-place-a-gas-phase-device-3702e9">You place a gas-phase device 3 cm from a wall, inside a 20 cm cell. What value does it report?</span></summary><div class="qa"><p data-i18n="the-value-at-the-centre-of-t-551704">The value at the centre of that cell. FDS uses the coordinates only to choose the cell and does no interpolation, so anywhere inside the same cell gives the same number. To measure nearer the wall you need a finer mesh, not a nudged device.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="at-one-point-and-one-instant-60a848">At one point and one instant, a <code>TEMPERATURE</code> device reads 172.6 °C and a <code>THERMOCOUPLE</code> device reads 84.8 °C. Which one is broken?</span></summary><div class="qa"><p data-i18n="neither-temperature-is-the-g-734474">Neither. <code>TEMPERATURE</code> is the gas in the cell; <code>THERMOCOUPLE</code> is a modelled metal bead that has to heat up and that loses heat by radiation, so it lags the gas, and the lag is largest in a fast transient. Report whichever matches the instrument you are comparing against, and say which you used.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="the-run-ends-with-stop-fds-c-d7ccb0">The run ends with <code>STOP: FDS completed successfully</code> but one of your devices has no column in <code>CHID_devc.csv</code>. What happened?</span></summary><div class="qa"><p data-i18n="its-coordinates-fell-outside-28556b">Its coordinates fell outside every mesh, so FDS skipped it. The only trace is a console line reading <code>WARNING: DEVC &lt;name&gt; is not within any mesh.</code> Move the device inside the mesh and rerun, and add a check on the log and the column count before you trust a batch.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="you-change-the-visibility-fa-721d5c">You change the visibility factor from 3 to 8. What happens to optical density, and what happens to visibility?</span></summary><div class="qa"><p data-i18n="optical-density-does-not-cha-26cbe4">Optical density does not change at all — it is the extinction coefficient divided by 2.3 and does not contain the visibility factor. Every visibility reading below the cap is multiplied by 2.67, which is 8 divided by 3. The 30 m maximum stays where it is. This was checked by running the same case twice.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-fed-device-reads-0-03-a-344016">Your FED device reads 0.03 at 900 s and 0.04 at 1195 s. Can a FED column ever fall?</span></summary><div class="qa"><p data-i18n="no-fds-forces-the-fed-device-d9b988">No. FDS forces the FED device to be a running time integral from the start of the simulation, whatever temporal statistic you ask for, so it only ever rises or stays flat. A FED figure is meaningless without the time it was reached at, and the FDS version carries no thermal term — it is the asphyxiant dose only.</p></div></details>
</div>
<div class="done-row"><input data-done="day4" id="done-day4" type="checkbox"/><label data-i18n="day-4-done-969a83" for="done-day4">Day 4 done</label></div>
</section>
<section id="day5">
<div class="day-head">
<div><p class="kicker" data-i18n="day-5-3c32bf-2">Day 5</p><h2 data-i18n="today-you-start-the-solver-w-4d89cc">Today you start the solver, watch it work, and read what it wrote down</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-5">2–3 h</b><span data-i18n="time-today-b91a6d-5">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a-5">Goal</span><p data-i18n="one-finished-fds-run-of-your-5a836a">One finished FDS run of your own room, plus enough of its log and its CSV files read to say whether the run is worth keeping.</p></div>
<p class="phase" data-i18n="learn-b04837-5">Learn</p>
<p class="prose" data-i18n="pyrosim-has-been-building-an-696ca8">PyroSim has been building an FDS input file for four days. Today it hands that file to FDS, and FDS does the physics. Everything you watch from now on is FDS talking; PyroSim starts it, shows you its log, and opens the results afterwards.</p>
<p class="prose" data-i18n="there-are-two-launchers-and-55657a">There are two launchers, and they are not the same thing. <span class="ui">Run FDS</span> starts one FDS process. Thunderhead's own wording is that simulations launched this way can use multiple OpenMP threads, but will not use multiple MPI processes. <span class="ui">Run FDS Parallel</span> starts several FDS processes and gives each one its own mesh.</p>
<p class="prose" data-i18n="the-rule-that-decides-betwee-180fb6">The rule that decides between them is short: one MPI process per mesh, and never more processes than meshes. Ask for more and FDS stops before it starts, with <code>ERROR(112)</code> and the message "The number of MPI processes, 2, exceeds the number of meshes, 1". That message was reproduced on the Mac used for this guide. The second half of the rule is about the machine rather than the model: do not ask for more processes than the desktop has logical processors.</p>
<ul class="plain">
<li data-i18n="the-room-you-built-has-two-m-a7c5e3">The room you built has two meshes — the room and the box outside the door — so <span class="ui">Run FDS Parallel</span> can use two MPI processes.</li>
<li data-i18n="a-model-with-one-mesh-gains-73ea2f">A model with one mesh gains nothing from the parallel launcher. Use <span class="ui">Run FDS</span>.</li>
<li data-i18n="spare-cores-go-to-openmp-thr-c043d6">Spare cores go to OpenMP threads instead. The FDS User's Guide is blunt about what that buys: "Typically, the use of OpenMP speeds the calculation by at most factor of 2."</li>
</ul>
<details class="deeper"><summary data-i18n="what-mpi-and-openmp-actually-932582">What MPI and OpenMP actually split</summary><div class="d-in">
<p class="prose" data-i18n="mpi-splits-the-model-each-pr-ce8386">MPI splits the model. Each process owns whole meshes, holds them in its own memory, and swaps boundary data with its neighbours at every time step. That is why the count is tied to meshes and not to cores: a process with no mesh has nothing to do.</p>
<p class="prose" data-i18n="openmp-splits-the-work-insid-60ae41">OpenMP splits the work inside one process across threads on the same machine. It needs no extra meshes, and it helps much less. PyroSim sets the counts itself — up to four threads for <span class="ui">Run FDS</span> and one for <span class="ui">Run FDS Parallel</span> — and Thunderhead recommends not changing them.</p>
<p class="prose" data-i18n="there-is-a-consequence-worth-9b3e54">There is a consequence worth remembering on a shared office desktop. Thunderhead's own advice is that you may get more total work finished faster by running four simultaneous four-mesh problems on sixteen cores than by throwing everything at one job. On Day 7, when you want many runs rather than one fast run, that is the whole game.</p>
</div></details>
<p class="prose" data-i18n="where-the-run-lands-is-decid-6f0787">Where the run lands is decided by where you saved the model. PyroSim creates a sub-directory of the current PyroSim file: the documentation's example is that a model saved as <code>C:\pyrosim_files\switchgear.psm</code> puts its results in <code>C:\pyrosim_files\switchgear</code>. The exported <code>.fds</code> file, the geometry files and every output FDS writes all go there. The slice and 3-D smoke files dwarf everything else in that folder, so choose the disk deliberately rather than by accident.</p>
<div class="watch"><h4 data-i18n="watch-out-58e199-6">Watch out</h4>
<p class="prose" data-i18n="do-not-save-the-model-inside-81347b">Do not save the model inside OneDrive, or on a network drive. The FDS User's Guide states it plainly: "Saving files to a network share or a folder controlled by a cloud service (e.g. OneDrive) can result in simulation failures if a network issue or a file lock during automated backup results in Windows preventing FDS from writing data to a file." The run is writing to those files continuously for hours, so a single lock during a sync can end it.</p>
<p class="prose" data-i18n="on-a-managed-office-build-do-67b8d7">On a managed office build, <code>Documents</code> is often redirected into OneDrive without saying so. Check the real path before you run, not after. The related symptom is <code>forrtl: severe (47)</code>, a write to a read-only file; the documented answers are to run from a folder on a drive physically attached to the machine and outside system folders, and, as a last resort, to add <code>FLUSH_FILE_BUFFERS=F</code> to the <code>&amp;DUMP</code> line.</p>
</div>
<p class="prose" data-i18n="the-window-that-opens-when-t-f1e4a9">The window that opens when the run starts is titled <code>FDS Simulation - &lt;your file&gt;.fds</code>. The Fundamentals tutorial calls it "the Run dialog"; the title bar is the software's own name, and where the two disagree the software wins. It carries a log pane that repeats what FDS prints, a Progress bar, Time Elapsed, Time Remaining, a <span class="ui">Show results when finished</span> checkbox, and the buttons <span class="ui">Kill</span>, <span class="ui">Stop</span>, <span class="ui">Show Results</span>, <span class="ui">Save Log</span> and <span class="ui">Open Folder</span>. You can minimise it and carry on using PyroSim, and you can even start another simulation.</p>
<p class="prose" data-i18n="stop-and-kill-are-not-two-wo-0d92de"><span class="ui">Stop</span> and <span class="ui">Kill</span> are not two words for the same button. <span class="ui">Stop</span> writes a <code>.stop</code> file that signals FDS to stop and also writes a checkpoint file, which often takes a noticeable moment; <span class="ui">Resume FDS</span> on the Analysis menu can then continue the run with a restart flag. <span class="ui">Kill</span> terminates FDS immediately and you will not be able to resume. Use <span class="ui">Stop</span> unless the run is producing nonsense and you want it gone. One trap follows from it: a <code>.stop</code> file left in the folder stops the next run with <code>ERROR(109)</code>, telling you to remove that file. Delete it, or resume instead of starting again.</p>
<details class="deeper"><summary data-i18n="treat-a-resumed-run-as-a-con-4e4cc2">Treat a resumed run as a convenience, not a guarantee</summary><div class="d-in">
<p class="prose" data-i18n="the-fds-user-s-guide-describ-8f1d0e">The FDS User's Guide describes restart as "a fragile construct". It works, and it has saved long jobs, but a resumed run is not the same object as a run that went from start to end in one go. For the reference case in this guide, and for anything you will report, prefer one uninterrupted run.</p>
</div></details>
<p class="phase" data-i18n="build-bbd80c-5">Build</p>
<p class="prose" data-i18n="run-the-short-pilot-first-th-dc3ecf">Run the short pilot first, then the real thing. The FDS User's Guide gives the same order for a different reason: "Initial calculations ought to be meshed coarsely so that the run times are less than an hour and corrections can easily be made without wasting too much time."</p>
<ol class="steps">
<li><div><p data-i18n="file-save-save-the-model-int-b314ee"><span class="path">File › Save</span> — save the model into a folder on a local drive, outside any synced folder, with no spaces in the folder names. Keep the file name to letters, digits and underscores: a period in the job name stops FDS at set-up with <code>ERROR(108)</code>, "No periods allowed in CHID". A space is not caught by that check, but the FDS User's Guide asks for none either, in the job name or in any directory above it. If the model is already sitting in a synced folder, close PyroSim, move the folder in Windows Explorer, and open it from its new home.</p></div></li>
<li><div><p data-i18n="file-preferences-fds-confirm-be76e1"><span class="path">File › Preferences › FDS</span> — confirm <span class="ui">Auto-Save PyroSim Model Before Running FDS</span> is ticked, so a crash cannot take the last hour of edits with it. On the same tab, Parallel Execution Settings decides how many MPI processes the parallel launcher asks for: <span class="ui">Create Process for Each Mesh</span>, or <span class="ui">Limit Processes Based on Logical Processor Count</span>, which is the default.</p></div></li>
<li><div><p data-i18n="analysis-simulation-paramete-d6c2a1"><span class="path">Analysis › Simulation Parameters › Time</span> — set End Time to <span class="val">60</span> s for the pilot. PyroSim's own default is 0.001 s and has to be changed for any run to do anything.</p></div></li>
<li><div><p data-i18n="analysis-run-model-checks-re-8b3bdd"><span class="path">Analysis › Run Model Checks</span> — read what it reports before you start the solver. It costs seconds and it catches things the input file would only complain about later.</p></div></li>
<li><div><p data-i18n="analysis-run-fds-parallel-fo-766758"><span class="path">Analysis › Run FDS Parallel</span> — for the two-mesh room. With a single mesh use <span class="path">Analysis › Run FDS</span> instead. Either one is also on the green play button on the File toolbar and its drop-down.</p></div></li>
<li><div><p data-i18n="watch-the-fds-simulation-win-45658a">Watch the FDS Simulation window while the pilot runs. Read the log rather than the progress bar: FDS prints a diagnostics block every 100 time steps, and warnings appear there first. Time Remaining is PyroSim's estimate rather than a measurement, so size the long run from the pilot below rather than from that field.</p></div></li>
<li><div><p data-i18n="when-it-finishes-press-save-526fbf">When it finishes, press <span class="ui">Save Log</span> and keep the text file beside the run. Then press <span class="ui">Open Folder</span> and open <code>&lt;job&gt;.out</code>. The last two lines before the status line give Time Stepping Wall Clock Time and Total Elapsed Wall Clock Time, both in seconds. That number, not the progress bar, is what you scale from.</p></div></li>
<li><div><p data-i18n="set-end-time-to-1200-s-and-r-4b97c9">Set End Time to <span class="val">1200</span> s and run again. Expect the estimate from the pilot to be rough: FDS changes its time step as the flow speeds up, and the fire is three times larger in the second half of this programme than in the first.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-9">Screenshot slot</p><p class="sf-t" data-i18n="the-fds-simulation-window-ab-31172d">The FDS Simulation window about halfway through the pilot run, with the title bar, the last few lines of the log, Progress, Time Elapsed and Time Remaining all visible in one frame.</p></div></div>
<p class="prose" data-i18n="the-honest-cost-so-nobody-is-81b091">The honest cost, so nobody is surprised. The reference run for this guide — the same room, 20 cm cells, the full 1200 s programme, two MPI processes — took 8868 s of total elapsed wall clock on the Mac that produced the numbers below. That is about 2 hours 28 minutes for 20 minutes of fire. A different machine will not match it, and refining the mesh does not cost proportionally: Thunderhead puts the price of halving the cell size at roughly sixteen times the run time, not twice. Time your own desktop with the 60 s pilot before you commit an afternoon to a long run.</p>
<p class="phase" data-i18n="learn-b04837-6">Learn</p>
<p class="prose" data-i18n="a-finished-run-leaves-a-fold-3afbd8">A finished run leaves a folder with dozens of files in it. Six of them matter today.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="file-2c3caf-2">File</th><th data-i18n="what-it-holds-00ba09-2">What it holds</th></tr></thead>
<tbody>
<tr><td><b data-i18n="job-out-3f1ad1">&lt;job&gt;.out</b></td><td data-i18n="the-diagnostics-log-what-fds-8c4846">The diagnostics log. What FDS thought you asked for, a block every 100 time steps, and the final status line.</td></tr>
<tr><td><b data-i18n="job-devc-csv-491f6f">&lt;job&gt;_devc.csv</b></td><td data-i18n="every-device-one-column-each-d4119b">Every device, one column each, one row per device output interval.</td></tr>
<tr><td><b data-i18n="job-hrr-csv-7c4b27">&lt;job&gt;_hrr.csv</b></td><td data-i18n="heat-release-rate-and-the-en-67c322">Heat release rate and the energy budget, plus one pressure column for each pressure zone if any exist.</td></tr>
<tr><td><b data-i18n="job-steps-csv-5acbd4">&lt;job&gt;_steps.csv</b></td><td data-i18n="time-step-wall-time-step-siz-31fb25">Time Step, Wall Time, Step Size, Simulation Time and CPU Time — one row per printed diagnostics block, not one per step. The reference run wrote 508 rows for 48,968 time steps.</td></tr>
<tr><td><b data-i18n="job-cpu-csv-9f7474">&lt;job&gt;_cpu.csv</b></td><td data-i18n="where-the-wall-clock-went-pe-621994">Where the wall clock went, per MPI rank and per routine.</td></tr>
<tr><td><b data-i18n="job-smv-87ea09">&lt;job&gt;.smv</b></td><td data-i18n="the-index-file-this-is-what-90ec0b">The index file. This is what Results and Smokeview open; the slice, smoke and boundary files beside it are the bulk.</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="two-viewers-can-open-that-sm-9808e6">Two viewers can open that <code>.smv</code> file, and they are different programs. PyroSim Results is Thunderhead's viewer and needs a PyroSim or Pathfinder licence; it opens on its own at the end of a run when <span class="ui">Show results when finished</span> is ticked, or when <span class="ui">Run Results When FDS Simulation Completes</span> is on in the FDS preferences. Otherwise open it from the <span class="ui">Results</span> menu with <span class="ui">View Results</span> and pick the <code>.smv</code>. Smokeview is NIST's viewer, it ships with FDS, and it never opens by itself — use <span class="ui">Open Smokeview</span> on the <span class="ui">Results</span> menu. One asymmetry catches people out: the <code>.pyrogeom</code> geometry file PyroSim writes is not viewable in Smokeview.</p>
<p class="prose" data-i18n="in-results-the-device-and-hr-6bbab7">In Results, the device and HRR CSVs are loaded for you, under the XY Plot Data group, so the curves are there without importing anything. For plots without leaving PyroSim, use <span class="ui">View Time History Results</span> on the <span class="ui">Results</span> menu and choose the CSV, or the drop-down arrow beside the plot icon on the File toolbar, which offers <span class="ui">Plot Device Results</span>, <span class="ui">Plot Thermal Results</span> and <span class="ui">Plot Control Results</span>. Only <code>&lt;job&gt;_devc.csv</code>, <code>&lt;job&gt;_hrr.csv</code> and <code>&lt;job&gt;_ctrl.csv</code> are expected to work there; <code>&lt;job&gt;_cpu.csv</code> does not display. In the plot window, <span class="ui">Image Capture</span> on the <span class="ui">File</span> menu saves a picture for your notes.</p>
<details class="deeper"><summary data-i18n="the-tutorial-and-the-softwar-b3bf78">The tutorial and the software disagree on one menu name</summary><div class="d-in">
<p class="prose" data-i18n="the-basic-data-output-tutori-ebeef8">The Basic Data Output tutorial calls the action "View Time History Plots". No such string exists in the 2026.1 software; the action is <span class="ui">View Time History Results</span>. Where a document and the program disagree, follow the program. The same tutorial series has a handful of these slips; where this guide gives a click-path, it gives the software's string.</p>
</div></details>
<p class="prose" data-i18n="both-csv-files-have-the-same-db0fc5">Both CSV files have the same two-row header, and it surprises every spreadsheet on first contact. Row 1 is units. Row 2 is names. Data starts at row 3. These are the first eight columns of the reference run's device file, exactly as FDS wrote them.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="row-9bf7a8">Row</th><th data-i18n="what-fds-writes-there-cb177d">What FDS writes there</th></tr></thead>
<tbody>
<tr><td><b data-i18n="row-1-86c80a">Row 1</b></td><td><code data-i18n="s-c-ppm-1-m-m-8738d0">s,C,ppm,1/m,m,,%,%</code></td></tr>
<tr><td><b data-i18n="row-2-e23b0d">Row 2</b></td><td><code data-i18n="time-s1-t-s1-co-s1-od-s1-vis-2d07db">Time,"S1_T","S1_CO","S1_OD","S1_VIS","S1_FED","S1_O2","S1_CO2"</code></td></tr>
<tr><td><b data-i18n="row-3-onward-8011ca">Row 3 onward</b></td><td data-i18n="one-row-per-output-interval-05d796">One row per output interval, first column the time in seconds.</td></tr>
</tbody>
</table></div>
<ul class="plain">
<li data-i18n="the-empty-field-between-the-5c2ecf">The empty field between the two commas in row 1 is real. FED has no unit, so FDS writes nothing there.</li>
<li data-i18n="your-spreadsheet-will-treat-873f84">Your spreadsheet will treat row 1 as the header and the names you want will sit in the first data row. Name your series from row 2 by hand, and keep row 1 for the axis label.</li>
<li data-i18n="the-reference-case-sets-a-de-5cd35c">The reference case sets a device interval of 1 s, so it writes one row per second. Each value is time-averaged over the preceding interval by default, not sampled at that instant.</li>
<li data-i18n="past-254-columns-fds-splits-359a22">Past 254 columns FDS splits the file into <code>&lt;job&gt;_1_devc.csv</code>, <code>&lt;job&gt;_2_devc.csv</code> and so on. If a device you expected is missing, look for a second file before you blame the model.</li>
</ul>
<p class="prose" data-i18n="now-the-out-file-which-is-wh-2c50e4">Now the <code>.out</code> file, which is where an experienced modeller looks first. Three things, in this order.</p>
<p class="prose" data-i18n="one-the-last-line-it-is-a-si-4b16dc"><b>One: the last line.</b> It is a single sentence and it tells you whether anything else in the folder is worth reading.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="last-line-of-job-out-4255c1">Last line of &lt;job&gt;.out</th><th data-i18n="what-it-means-57e2a7">What it means</th></tr></thead>
<tbody>
<tr><td><b data-i18n="stop-fds-completed-successfu-8b8e93">STOP: FDS completed successfully</b></td><td data-i18n="fds-reached-your-end-time-an-fc6262">FDS reached your End Time and shut down cleanly. This is the only line that means the run finished.</td></tr>
<tr><td><b data-i18n="stop-set-up-only-529e92">STOP: Set-up only</b></td><td data-i18n="end-time-was-0-s-fds-built-t-ae5b15">End Time was 0 s. FDS built the model, checked it and stopped. Useful on purpose, confusing by accident.</td></tr>
<tr><td><b data-i18n="stop-fds-stopped-by-user-de0685">STOP: FDS stopped by user</b></td><td data-i18n="the-stop-button-or-a-stop-fi-c6c08c">The <span class="ui">Stop</span> button, or a <code>.stop</code> file. A checkpoint exists, so the run can be resumed.</td></tr>
<tr><td><b data-i18n="error-fds-was-improperly-set-82a9a4">ERROR: FDS was improperly set-up - FDS stopped</b></td><td data-i18n="the-input-file-was-rejected-01641d">The input file was rejected. Often there is no <code>.out</code> file at all, and the reason is only in the log.</td></tr>
<tr><td><b data-i18n="error-374-numerical-instabil-c2e506">ERROR(374): Numerical Instability - FDS stopped</b></td><td data-i18n="the-solver-gave-up-part-way-7eb1c5">The solver gave up part-way. Day 6 covers how to find where and why.</td></tr>
<tr><td><b data-i18n="error-unrealizable-mass-dens-4eea95">ERROR: Unrealizable mass density - FDS stopped</b></td><td data-i18n="another-stop-while-the-run-w-740879">Another stop while the run was in progress. Do not treat it as a completed run.</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="read-that-line-rather-than-t-6fd14b">Read that line rather than trusting the program's exit status. On the Mac used for this guide, FDS returned an exit status of zero for a successful run, for set-up failures and for a numerical instability alike. Windows exit codes were not tested for this guide, so treat them with the same caution. And when FDS rejects the input while reading it, it writes no <code>.out</code> file: the message went to the run window only, which is the reason <span class="ui">Save Log</span> is worth pressing every time.</p>
<p class="prose" data-i18n="two-the-last-time-step-block-fade7d"><b>Two: the last time-step block.</b> FDS prints one every 100 steps. It gives the step number, the step size in seconds, the total simulated time in seconds, the pressure iterations, the maximum velocity and pressure errors with the mesh and cell where they occurred, and then, per mesh, the maximum CFL number, the maximum and minimum divergence and the maximum VN number. A healthy last block has the total time equal to your End Time, a step size close to the value the run settled on rather than orders of magnitude below it, and a maximum CFL number below about 1 — FDS adjusts the step to hold CFL between 0.8 and 1. Do not expect the settled step to match the initial time step printed near the top of the file: the reference run starts at 0.184 s, falls to about 0.03 s within the first ten seconds, and ends at 0.015 s, which is normal. A step size that has collapsed by orders of magnitude, next to a CFL number in the hundreds, is the signature of the instability on Day 6.</p>
<p class="prose" data-i18n="three-search-the-file-for-pr-1520bf"><b>Three: search the file for "Pressure Zone".</b> In a room with a door to the outside, there should be nothing to find; the 20 cm reference run has no such section. If you do find a Pressure Zone Information heading with a volume in cubic metres and a cell count, FDS has decided part of your model is sealed. FDS assumes any space is perfectly sealed unless you tell it otherwise, so the pressure inside rises, air stops flowing through the door, and an extra pressure column appears in <code>&lt;job&gt;_hrr.csv</code> — and none of this raises an error. The usual causes are a door hole that did not cut all the way through the wall, and an outside mesh with no open boundary vents.</p>
<details class="deeper"><summary data-i18n="the-rest-of-the-header-is-wo-31e0f7">The rest of the header is worth ninety seconds</summary><div class="d-in">
<p class="prose" data-i18n="the-top-of-job-out-repeats-w-e87c9f">The top of <code>&lt;job&gt;.out</code> repeats what FDS believes you asked for: the FDS revision string, the number of MPI processes, the cell counts and physical dimensions of every mesh, the total number of grid cells, the maximum cell aspect ratio, the initial time step, the end time and the ambient temperature. Comparing that against what you meant to build catches a wrong mesh or a forgotten parameter before you spend two hours computing with it.</p>
</div></details>
<p class="phase" data-i18n="build-bbd80c-6">Build</p>
<ol class="steps">
<li><div><p data-i18n="results-view-time-history-re-d420ae"><span class="path">Results › View Time History Results</span> — open <code>&lt;job&gt;_hrr.csv</code> and plot the HRR column first. Nothing else matters until the fire is the size you specified.</p></div></li>
<li><div><p data-i18n="open-job-devc-csv-the-same-w-92c0e1">Open <code>&lt;job&gt;_devc.csv</code> the same way and plot the corner thermocouple tree, then the layer height and the upper and lower layer temperatures.</p></div></li>
<li><div><p data-i18n="open-job-out-in-a-plain-text-a3a41c">Open <code>&lt;job&gt;.out</code> in a plain text editor. Press the End key, read the final line, then read the block above it.</p></div></li>
<li><div><p data-i18n="search-that-file-for-pressur-b6b5f4">Search that file for <span class="val">Pressure Zone</span>. Finding nothing is the result you want.</p></div></li>
<li><div><p data-i18n="open-both-csv-files-in-a-spr-c49a7e">Open both CSV files in a spreadsheet and look at the two header rows with your own eyes, so the layout is familiar before Day 7 asks a script to read them.</p></div></li>
<li><div><p data-i18n="in-the-plot-window-file-imag-07f14e">In the plot window, <span class="path">File › Image Capture</span> — save the HRR plot and the tree plot into the run folder. They are your record of what this run said on this day.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-10">Screenshot slot</p><p class="sf-t" data-i18n="the-last-screen-of-job-out-i-c7327d">The last screen of <code>&lt;job&gt;.out</code> in a text editor: the final time-step block, the two wall clock lines, and the STOP line with your job name in brackets.</p></div></div>
<p class="phase" data-i18n="check-4b5e84-5">Check</p>
<p class="prose" data-i18n="here-is-the-run-to-compare-a-fc4531">Here is the run to compare against. Same room, same burner programme, 20 cm cells, FDS 6.10.1, the full 1200 s. The burner holds 100 kW to 600 s, ramps to 300 kW over the ten seconds after that, and holds 300 kW to the end, so 590 s is the last reading of the small fire and 620 s is ten seconds after the new level is reached.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="time-6c82e6-2">Time</th><th class="num" data-i18n="hrr-kw-c9b4b3">HRR (kW)</th><th class="num" data-i18n="ceiling-tc-2-35-m-c-09cb42">Ceiling TC, 2.35 m (°C)</th><th class="num" data-i18n="upper-layer-c-907b21">Upper layer (°C)</th><th class="num" data-i18n="layer-height-m-9a9c4d">Layer height (m)</th><th class="num" data-i18n="s1-co-ppm-79b4db-2">S1 CO (ppm)</th><th class="num" data-i18n="s1-visibility-m-465651-2">S1 visibility (m)</th><th class="num" data-i18n="floor-flux-kw-m-3e983d-2">Floor flux (kW/m²)</th></tr></thead>
<tbody>
<tr><td><b data-i18n="60-s-9e18f8-2">60 s</b></td><td class="num">109</td><td class="num">121</td><td class="num">113</td><td class="num">0.92</td><td class="num">22</td><td class="num">4.8</td><td class="num">0.36</td></tr>
<tr><td><b data-i18n="300-s-114f36-2">300 s</b></td><td class="num">102</td><td class="num">138</td><td class="num">122</td><td class="num">0.93</td><td class="num">25</td><td class="num">5.2</td><td class="num">0.52</td></tr>
<tr><td><b data-i18n="590-s-a6efb4-2">590 s</b></td><td class="num">106</td><td class="num">147</td><td class="num">135</td><td class="num">0.83</td><td class="num">22</td><td class="num">5.1</td><td class="num">0.64</td></tr>
<tr><td><b data-i18n="620-s-30c98d-2">620 s</b></td><td class="num">255</td><td class="num">246</td><td class="num">236</td><td class="num">0.85</td><td class="num">53</td><td class="num">3.0</td><td class="num">1.5</td></tr>
<tr><td><b data-i18n="900-s-fc1424-2">900 s</b></td><td class="num">323</td><td class="num">311</td><td class="num">279</td><td class="num">0.81</td><td class="num">58</td><td class="num">2.9</td><td class="num">2.9</td></tr>
<tr><td><b data-i18n="1195-s-339738-2">1195 s</b></td><td class="num">317</td><td class="num">342</td><td class="num">297</td><td class="num">0.87</td><td class="num">61</td><td class="num">3.1</td><td class="num">3.7</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="those-are-six-sampled-second-b347c4">Those are six sampled seconds out of 1200. The run's own <code>_devc.csv</code> file carries every column at every second, and that is what to plot against.</p>
<p class="prose" data-i18n="read-the-heat-release-rate-f-4b6156">Read the heat release rate first. It reports the heat actually released by combustion in the gas, not the number you typed, so it wanders a little around the value you asked for: 109 kW and 102 kW against a nominal 100 kW, and 323 kW and 317 kW against 300 kW. If your own HRR sits at a third of the nominal, or at three times it, the burner area or the value per unit area is wrong, and Day 3 is where to fix it. Notice also how much the reported value swings once the fire is large: 255 kW at 620 s, 338 kW at 630 s, 359 kW at 800 s. That is turbulence, not a lag — the prescribed fuel flow is already at its full rate by 610 s, and the mean from 700 s to 1200 s is 298 kW against the 300 kW asked for. Judge the size of a fire from a few minutes of the curve, never from one second of it.</p>
<figure class="chart" id="fig-tree">
<p class="chart-title" data-i18n="the-hot-layer-forms-in-the-f-ed6301">The hot layer forms in the first minute and deepens on the step</p>
<p class="chart-sub" data-i18n="iso9705-room-20cm-fds-corner-4d71d7">iso9705_room_20cm.fds · corner thermocouple tree, x 3.25 m, y 2.15 m</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="tree-t tree-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="tree-t">The hot layer forms in the first minute and deepens on the step</title><desc data-i18n="iso9705-room-20cm-fds-corner-4d71d7-2" id="tree-d">iso9705_room_20cm.fds · corner thermocouple tree, x 3.25 m, y 2.15 m</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="194.2" y2="194.2"></line><text text-anchor="end" x="54" y="197.7">100</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="128.3" y2="128.3"></line><text text-anchor="end" x="54" y="131.8">200</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="62.5" y2="62.5"></line><text text-anchor="end" x="54" y="66.0">300</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="168.7" x2="168.7" y1="260" y2="265"></line><text text-anchor="middle" x="168.7" y="279">200</text><line stroke="var(--line)" stroke-width="1" x1="275.3" x2="275.3" y1="260" y2="265"></line><text text-anchor="middle" x="275.3" y="279">400</text><line stroke="var(--line)" stroke-width="1" x1="382.0" x2="382.0" y1="260" y2="265"></line><text text-anchor="middle" x="382.0" y="279">600</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">800</text><line stroke="var(--line)" stroke-width="1" x1="595.3" x2="595.3" y1="260" y2="265"></line><text text-anchor="middle" x="595.3" y="279">1000</text><line stroke="var(--line)" stroke-width="1" x1="702.0" x2="702.0" y1="260" y2="265"></line><text text-anchor="middle" x="702.0" y="279">1200</text><text data-i18n="c-a17866" fill="var(--ink-2)" text-anchor="end" x="54" y="12">°C</text><text data-i18n="time-s-3e10d8-5" text-anchor="middle" x="382" y="294">Time (s)</text></g><line stroke="var(--muted)" stroke-dasharray="3,3" stroke-width="1" x1="382.0" x2="382.0" y1="14" y2="260"></line><text data-i18n="burner-steps-to-300-kw-ba668a-4" fill="var(--muted)" font-family="var(--mono)" font-size="11" text-anchor="start" x="388.0" y="27">burner steps to 300 kW</text><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,246.8 64.7,246.8 67.3,242.7 70.0,226.1 72.7,211.4 75.3,204.4 78.0,196.1 80.7,191.7 83.3,188.5 86.0,188.0 88.7,184.2 91.3,180.9 94.0,180.4 96.7,177.5 99.3,177.6 102.0,176.9 104.7,176.9 107.3,173.8 110.0,174.3 112.7,175.3 115.3,176.5 118.0,177.0 120.7,176.5 123.3,177.0 126.0,172.2 128.7,172.7 131.3,175.3 134.0,174.7 136.7,173.6 139.3,175.2 142.0,175.1 144.7,173.3 147.3,173.7 150.0,175.5 152.7,174.2 155.3,175.1 158.0,174.3 160.7,174.4 163.3,171.9 166.0,171.7 168.7,170.8 171.3,169.8 174.0,171.9 176.7,171.1 179.3,171.4 182.0,170.4 184.7,171.8 187.3,170.9 190.0,171.4 192.7,169.6 195.3,169.7 198.0,170.2 200.7,168.9 203.3,167.8 206.0,169.1 208.7,170.6 211.3,170.4 214.0,168.0 216.7,168.1 219.3,166.4 222.0,169.0 224.7,168.4 227.3,167.9 230.0,167.4 232.7,168.0 235.3,166.6 238.0,168.9 240.7,167.8 243.3,169.1 246.0,167.4 248.7,165.7 251.3,167.9 254.0,168.9 256.7,168.0 259.3,167.9 262.0,167.1 264.7,165.8 267.3,167.0 270.0,166.9 272.7,168.7 275.3,168.5 278.0,166.9 280.7,167.6 283.3,167.2 286.0,167.2 288.7,165.7 291.3,167.8 294.0,168.6 296.7,166.0 299.3,166.2 302.0,167.0 304.7,166.4 307.3,166.5 310.0,166.6 312.7,165.6 315.3,166.1 318.0,166.1 320.7,166.5 323.3,165.4 326.0,164.2 328.7,165.0 331.3,165.9 334.0,163.8 336.7,167.6 339.3,163.6 342.0,164.5 344.7,165.2 347.3,164.5 350.0,163.9 352.7,164.3 355.3,162.8 358.0,163.1 360.7,164.7 363.3,164.2 366.0,165.5 368.7,164.7 371.3,163.7 374.0,162.7 376.7,163.2 379.3,163.0 382.0,164.1 384.7,163.4 387.3,144.1 390.0,118.1 392.7,97.8 395.3,86.1 398.0,80.5 400.7,74.3 403.3,74.9 406.0,76.4 408.7,65.3 411.3,70.8 414.0,71.8 416.7,66.5 419.3,63.0 422.0,65.5 424.7,65.5 427.3,59.9 430.0,58.5 432.7,60.5 435.3,60.2 438.0,64.5 440.7,54.7 443.3,55.5 446.0,62.4 448.7,63.6 451.3,59.0 454.0,49.2 456.7,56.5 459.3,58.4 462.0,61.2 464.7,58.8 467.3,59.9 470.0,61.2 472.7,60.8 475.3,61.8 478.0,58.7 480.7,54.1 483.3,52.1 486.0,52.2 488.7,53.0 491.3,54.7 494.0,53.5 496.7,58.6 499.3,52.6 502.0,51.3 504.7,55.8 507.3,48.6 510.0,54.2 512.7,49.7 515.3,50.0 518.0,50.3 520.7,52.7 523.3,55.3 526.0,53.4 528.7,49.4 531.3,45.1 534.0,49.6 536.7,52.9 539.3,53.2 542.0,54.9 544.7,50.9 547.3,50.4 550.0,42.5 552.7,45.0 555.3,48.3 558.0,50.9 560.7,48.4 563.3,40.9 566.0,42.3 568.7,43.2 571.3,44.9 574.0,52.2 576.7,45.4 579.3,48.5 582.0,48.3 584.7,48.5 587.3,47.5 590.0,39.1 592.7,42.5 595.3,47.1 598.0,45.5 600.7,42.0 603.3,50.3 606.0,45.3 608.7,40.9 611.3,44.0 614.0,41.1 616.7,46.4 619.3,37.8 622.0,48.0 624.7,42.5 627.3,44.6 630.0,46.3 632.7,43.3 635.3,32.2 638.0,37.3 640.7,42.3 643.3,43.8 646.0,39.1 648.7,40.7 651.3,41.8 654.0,40.8 656.7,44.9 659.3,42.5 662.0,41.6 664.7,38.8 667.3,43.2 670.0,43.3 672.7,45.1 675.3,44.4 678.0,43.5 680.7,41.3 683.3,32.6 686.0,35.9 688.7,42.4 691.3,38.1 694.0,35.3 696.7,40.8 699.3,34.6 702.0,36.6" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,246.8 64.7,246.8 67.3,241.6 70.0,226.2 72.7,211.9 75.3,204.3 78.0,196.2 80.7,191.4 83.3,188.2 86.0,187.7 88.7,183.8 91.3,181.3 94.0,181.0 96.7,178.5 99.3,178.3 102.0,177.6 104.7,177.2 107.3,174.5 110.0,174.7 112.7,176.2 115.3,176.4 118.0,175.8 120.7,175.8 123.3,176.8 126.0,173.1 128.7,174.5 131.3,174.8 134.0,174.3 136.7,173.3 139.3,175.2 142.0,175.3 144.7,173.6 147.3,173.6 150.0,175.1 152.7,173.6 155.3,173.4 158.0,173.1 160.7,173.6 163.3,171.9 166.0,172.1 168.7,171.9 171.3,171.8 174.0,171.7 176.7,170.6 179.3,171.3 182.0,171.1 184.7,172.7 187.3,171.8 190.0,171.5 192.7,170.3 195.3,169.7 198.0,170.5 200.7,169.9 203.3,168.9 206.0,170.1 208.7,171.2 211.3,170.1 214.0,168.7 216.7,168.5 219.3,167.8 222.0,169.8 224.7,168.9 227.3,168.7 230.0,168.8 232.7,169.0 235.3,168.2 238.0,169.4 240.7,168.6 243.3,170.1 246.0,168.2 248.7,167.2 251.3,168.2 254.0,169.2 256.7,168.1 259.3,168.0 262.0,167.6 264.7,166.8 267.3,167.4 270.0,167.4 272.7,169.2 275.3,169.6 278.0,168.5 280.7,168.9 283.3,168.3 286.0,168.2 288.7,166.6 291.3,169.8 294.0,169.3 296.7,167.4 299.3,166.9 302.0,167.0 304.7,166.5 307.3,167.7 310.0,167.2 312.7,166.6 315.3,166.0 318.0,165.7 320.7,166.8 323.3,166.8 326.0,164.6 328.7,165.5 331.3,166.6 334.0,164.9 336.7,167.7 339.3,165.0 342.0,165.1 344.7,166.1 347.3,165.0 350.0,164.8 352.7,165.2 355.3,163.9 358.0,164.0 360.7,165.1 363.3,164.9 366.0,165.8 368.7,165.1 371.3,164.5 374.0,163.8 376.7,164.1 379.3,163.9 382.0,164.6 384.7,164.2 387.3,146.7 390.0,116.1 392.7,99.0 395.3,87.3 398.0,80.1 400.7,76.3 403.3,72.9 406.0,73.8 408.7,68.7 411.3,71.2 414.0,73.4 416.7,68.0 419.3,66.8 422.0,64.4 424.7,66.8 427.3,62.5 430.0,61.5 432.7,62.6 435.3,62.3 438.0,67.2 440.7,55.5 443.3,57.4 446.0,63.9 448.7,64.2 451.3,62.2 454.0,54.7 456.7,57.8 459.3,60.1 462.0,61.4 464.7,60.4 467.3,59.6 470.0,62.0 472.7,60.5 475.3,61.0 478.0,58.8 480.7,55.0 483.3,53.1 486.0,53.3 488.7,56.6 491.3,57.1 494.0,54.0 496.7,60.4 499.3,53.8 502.0,52.5 504.7,57.5 507.3,50.8 510.0,55.9 512.7,51.5 515.3,50.4 518.0,52.0 520.7,52.9 523.3,56.1 526.0,55.9 528.7,52.8 531.3,49.3 534.0,50.5 536.7,54.8 539.3,52.7 542.0,55.6 544.7,52.8 547.3,50.5 550.0,45.6 552.7,47.8 555.3,49.1 558.0,51.2 560.7,50.1 563.3,45.3 566.0,45.9 568.7,47.1 571.3,48.6 574.0,54.2 576.7,47.1 579.3,51.1 582.0,48.8 584.7,50.1 587.3,48.8 590.0,45.0 592.7,45.0 595.3,47.3 598.0,46.3 600.7,43.3 603.3,50.9 606.0,47.5 608.7,45.5 611.3,45.5 614.0,43.2 616.7,46.8 619.3,39.8 622.0,51.1 624.7,44.4 627.3,45.7 630.0,46.2 632.7,45.6 635.3,36.6 638.0,38.6 640.7,44.8 643.3,45.5 646.0,43.6 648.7,44.2 651.3,42.5 654.0,42.6 656.7,45.9 659.3,46.0 662.0,44.5 664.7,41.1 667.3,44.6 670.0,43.8 672.7,46.0 675.3,44.0 678.0,45.3 680.7,41.9 683.3,39.7 686.0,39.2 688.7,43.7 691.3,41.2 694.0,38.7 696.7,43.5 699.3,37.6 702.0,39.8" stroke="var(--gas)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,246.8 64.7,246.8 67.3,245.3 70.0,233.0 72.7,221.4 75.3,219.7 78.0,217.0 80.7,215.6 83.3,218.8 86.0,216.8 88.7,212.3 91.3,210.7 94.0,212.2 96.7,213.2 99.3,214.7 102.0,214.7 104.7,211.7 107.3,213.6 110.0,215.5 112.7,210.3 115.3,212.7 118.0,211.8 120.7,213.6 123.3,210.5 126.0,210.1 128.7,212.1 131.3,214.2 134.0,211.3 136.7,214.3 139.3,212.7 142.0,211.4 144.7,211.1 147.3,207.9 150.0,209.0 152.7,205.7 155.3,207.7 158.0,213.9 160.7,212.4 163.3,210.6 166.0,212.5 168.7,209.2 171.3,207.6 174.0,208.5 176.7,209.7 179.3,211.5 182.0,208.8 184.7,207.6 187.3,208.8 190.0,208.4 192.7,211.8 195.3,208.4 198.0,204.4 200.7,207.5 203.3,204.1 206.0,205.1 208.7,208.5 211.3,205.7 214.0,209.5 216.7,210.7 219.3,206.1 222.0,209.7 224.7,207.1 227.3,205.9 230.0,205.2 232.7,206.8 235.3,205.1 238.0,207.7 240.7,207.7 243.3,205.9 246.0,210.6 248.7,209.7 251.3,208.7 254.0,208.5 256.7,209.0 259.3,212.5 262.0,205.5 264.7,204.0 267.3,211.4 270.0,208.6 272.7,208.5 275.3,209.3 278.0,206.0 280.7,211.5 283.3,209.3 286.0,206.8 288.7,209.4 291.3,205.2 294.0,203.4 296.7,207.8 299.3,206.8 302.0,211.6 304.7,206.6 307.3,208.0 310.0,204.2 312.7,206.4 315.3,208.2 318.0,209.1 320.7,210.4 323.3,209.0 326.0,210.6 328.7,207.7 331.3,209.5 334.0,210.7 336.7,206.4 339.3,207.8 342.0,211.8 344.7,207.4 347.3,205.8 350.0,207.4 352.7,208.0 355.3,209.0 358.0,210.1 360.7,209.4 363.3,207.5 366.0,208.2 368.7,209.3 371.3,208.4 374.0,205.5 376.7,205.8 379.3,206.5 382.0,208.4 384.7,209.3 387.3,187.1 390.0,180.1 392.7,168.2 395.3,174.8 398.0,173.6 400.7,167.9 403.3,162.6 406.0,162.0 408.7,161.2 411.3,163.0 414.0,162.2 416.7,164.8 419.3,157.8 422.0,157.4 424.7,153.2 427.3,155.1 430.0,157.4 432.7,159.9 435.3,160.9 438.0,164.2 440.7,162.6 443.3,173.3 446.0,169.8 448.7,162.9 451.3,160.8 454.0,162.7 456.7,148.7 459.3,160.5 462.0,164.2 464.7,158.7 467.3,162.7 470.0,159.6 472.7,153.7 475.3,151.4 478.0,159.6 480.7,152.6 483.3,154.2 486.0,158.7 488.7,151.5 491.3,158.1 494.0,152.9 496.7,154.7 499.3,154.2 502.0,164.5 504.7,164.2 507.3,161.0 510.0,151.0 512.7,155.5 515.3,154.8 518.0,160.0 520.7,154.3 523.3,152.5 526.0,151.1 528.7,148.2 531.3,151.9 534.0,153.1 536.7,146.0 539.3,147.6 542.0,151.1 544.7,150.2 547.3,157.5 550.0,155.5 552.7,152.8 555.3,151.1 558.0,158.1 560.7,156.4 563.3,152.2 566.0,154.4 568.7,154.6 571.3,155.7 574.0,145.8 576.7,150.3 579.3,146.6 582.0,148.5 584.7,140.2 587.3,140.3 590.0,146.9 592.7,146.9 595.3,149.8 598.0,156.4 600.7,157.7 603.3,144.3 606.0,154.5 608.7,147.7 611.3,154.9 614.0,154.1 616.7,150.9 619.3,153.6 622.0,131.4 624.7,143.0 627.3,146.0 630.0,153.9 632.7,154.1 635.3,154.7 638.0,152.8 640.7,152.9 643.3,148.7 646.0,146.7 648.7,151.4 651.3,140.6 654.0,138.5 656.7,150.1 659.3,142.8 662.0,140.9 664.7,147.1 667.3,151.2 670.0,151.5 672.7,142.1 675.3,147.9 678.0,144.0 680.7,145.5 683.3,146.7 686.0,153.0 688.7,139.6 691.3,140.6 694.0,134.1 696.7,142.2 699.3,142.0 702.0,138.0" stroke="#7C6A55" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,246.8 64.7,246.8 67.3,246.7 70.0,245.0 72.7,245.0 75.3,245.1 78.0,245.0 80.7,244.9 83.3,244.9 86.0,244.5 88.7,244.4 91.3,244.2 94.0,244.0 96.7,244.0 99.3,243.7 102.0,243.8 104.7,243.8 107.3,243.9 110.0,244.0 112.7,244.1 115.3,244.1 118.0,244.1 120.7,244.1 123.3,244.1 126.0,244.0 128.7,243.8 131.3,243.8 134.0,243.7 136.7,243.8 139.3,243.7 142.0,243.7 144.7,243.9 147.3,244.1 150.0,243.9 152.7,244.0 155.3,243.9 158.0,243.7 160.7,243.5 163.3,243.6 166.0,243.5 168.7,243.4 171.3,243.4 174.0,243.4 176.7,243.3 179.3,243.2 182.0,243.5 184.7,243.3 187.3,243.1 190.0,242.9 192.7,243.0 195.3,243.1 198.0,243.1 200.7,243.3 203.3,243.3 206.0,243.2 208.7,243.2 211.3,243.0 214.0,242.9 216.7,242.8 219.3,242.9 222.0,242.8 224.7,242.9 227.3,243.0 230.0,243.0 232.7,242.9 235.3,242.9 238.0,242.9 240.7,243.0 243.3,243.0 246.0,242.8 248.7,242.6 251.3,242.5 254.0,242.6 256.7,242.8 259.3,242.7 262.0,242.6 264.7,242.6 267.3,242.8 270.0,242.5 272.7,242.6 275.3,242.8 278.0,242.7 280.7,242.6 283.3,242.6 286.0,242.4 288.7,242.5 291.3,242.4 294.0,242.6 296.7,242.6 299.3,242.6 302.0,242.4 304.7,242.0 307.3,241.8 310.0,241.8 312.7,242.1 315.3,242.2 318.0,242.4 320.7,242.3 323.3,242.2 326.0,242.2 328.7,242.3 331.3,242.5 334.0,242.5 336.7,242.5 339.3,242.6 342.0,242.4 344.7,242.2 347.3,242.1 350.0,242.2 352.7,242.3 355.3,242.1 358.0,242.1 360.7,242.1 363.3,242.0 366.0,242.0 368.7,241.9 371.3,241.8 374.0,241.8 376.7,241.7 379.3,241.7 382.0,241.5 384.7,241.4 387.3,241.3 390.0,240.7 392.7,240.0 395.3,239.4 398.0,238.7 400.7,238.1 403.3,237.4 406.0,237.3 408.7,237.3 411.3,237.2 414.0,237.1 416.7,236.6 419.3,236.6 422.0,236.2 424.7,236.1 427.3,236.0 430.0,235.8 432.7,236.0 435.3,236.1 438.0,235.7 440.7,235.1 443.3,234.6 446.0,234.3 448.7,234.2 451.3,234.6 454.0,233.9 456.7,233.7 459.3,234.2 462.0,234.2 464.7,234.3 467.3,234.0 470.0,233.6 472.7,233.3 475.3,233.1 478.0,233.4 480.7,233.4 483.3,233.3 486.0,233.0 488.7,232.7 491.3,232.7 494.0,232.4 496.7,232.3 499.3,231.9 502.0,231.7 504.7,231.6 507.3,231.6 510.0,231.6 512.7,231.5 515.3,231.6 518.0,231.4 520.7,230.9 523.3,230.9 526.0,231.5 528.7,231.3 531.3,230.9 534.0,231.2 536.7,230.7 539.3,230.2 542.0,231.0 544.7,231.2 547.3,230.9 550.0,230.9 552.7,230.2 555.3,230.3 558.0,230.2 560.7,230.0 563.3,230.2 566.0,229.6 568.7,228.3 571.3,228.2 574.0,228.4 576.7,228.6 579.3,228.3 582.0,228.0 584.7,227.8 587.3,228.3 590.0,228.6 592.7,228.5 595.3,228.4 598.0,228.4 600.7,228.3 603.3,228.1 606.0,228.6 608.7,228.3 611.3,228.9 614.0,229.0 616.7,228.5 619.3,227.8 622.0,227.6 624.7,227.5 627.3,227.6 630.0,227.8 632.7,228.3 635.3,227.2 638.0,227.2 640.7,227.1 643.3,227.0 646.0,226.5 648.7,226.6 651.3,225.5 654.0,225.6 656.7,226.2 659.3,226.4 662.0,226.1 664.7,226.3 667.3,226.8 670.0,227.1 672.7,226.2 675.3,225.8 678.0,226.0 680.7,226.1 683.3,225.9 686.0,226.0 688.7,226.3 691.3,227.2 694.0,226.6 696.7,226.7 699.3,226.4 702.0,226.9" stroke="#4F7E8C" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<ul class="chart-legend"><li><span class="sw" style="background:var(--heat)"></span><span data-i18n="2-35-m-ceiling-66ba15" data-series="0">2.35 m (ceiling)</span></li><li><span class="sw" style="background:var(--gas)"></span><span data-i18n="1-85-m-head-height-0dc5d7" data-series="1">1.85 m (head height)</span></li><li><span class="sw" style="background:#7C6A55"></span><span data-i18n="1-05-m-7eae3e" data-series="2">1.05 m</span></li><li><span class="sw" style="background:#4F7E8C"></span><span data-i18n="0-25-m-floor-a2db31" data-series="3">0.25 m (floor)</span></li></ul>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,195,200,205,210,215,220,225,230,235,240,245,250,255,260,265,270,275,280,285,290,295,300,305,310,315,320,325,330,335,340,345,350,355,360,365,370,375,380,385,390,395,400,405,410,415,420,425,430,435,440,445,450,455,460,465,470,475,480,485,490,495,500,505,510,515,520,525,530,535,540,545,550,555,560,565,570,575,580,585,590,595,600,605,610,615,620,625,630,635,640,645,650,655,660,665,670,675,680,685,690,695,700,705,710,715,720,725,730,735,740,745,750,755,760,765,770,775,780,785,790,795,800,805,810,815,820,825,830,835,840,845,850,855,860,865,870,875,880,885,890,895,900,905,910,915,920,925,930,935,940,945,950,955,960,965,970,975,980,985,990,995,1000,1005,1010,1015,1020,1025,1030,1035,1040,1045,1050,1055,1060,1065,1070,1075,1080,1085,1090,1095,1100,1105,1110,1115,1120,1125,1130,1135,1140,1145,1150,1155,1160,1165,1170,1175,1180,1185,1190,1195,1200],"x0":0,"x1":1200,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"\u00b0C","series":[{"name":"2.35 m (ceiling)","v":[20.0,20.0352,26.298,51.5013,73.7512,84.5183,97.0356,103.789,108.5371,109.3902,115.1359,120.1132,120.8452,125.2457,125.1254,126.198,126.1672,130.8589,130.2343,128.702,126.802,126.1015,126.7586,126.0225,133.3635,132.5591,128.6719,129.5957,131.2306,128.8287,128.9687,131.7374,131.0093,128.3287,130.3424,129.0265,130.1742,130.0035,133.8411,134.051,135.4824,136.9638,133.807,134.9575,134.6174,136.1381,133.9523,135.3567,134.5887,137.3681,137.2241,136.4191,138.4261,139.9753,138.1044,135.7786,136.0842,139.6935,139.571,142.1011,138.265,139.1614,139.8326,140.7045,139.7208,141.9214,138.3979,140.0796,138.0909,140.5857,143.2152,139.9469,138.3728,139.7209,139.9,141.0958,143.0381,141.3114,141.4724,138.5999,139.0059,141.3343,140.3123,140.9363,141.0079,143.1759,140.0495,138.8992,142.7083,142.4142,141.2034,142.1126,141.9585,141.8225,143.4538,142.5885,142.566,141.958,143.6695,145.5313,144.2863,142.8697,146.0907,140.3151,146.4772,145.1035,144.0374,145.0638,146.0367,145.4236,147.6319,147.1439,144.7412,145.5147,143.5021,144.719,146.3299,147.8046,146.9586,147.4009,145.72,146.6697,176.0273,215.5901,246.4021,264.1846,272.6707,282.1233,281.1495,278.9237,295.6718,287.3826,285.7819,293.9095,299.2256,295.4764,295.3965,303.8691,306.0509,303.0061,303.5204,296.8914,311.7911,310.6677,300.1725,298.2309,305.2616,320.1984,309.0356,306.2655,301.9332,305.519,303.893,302.0209,302.5892,301.0118,305.7923,312.7674,315.7725,315.5504,314.3671,311.748,313.6537,305.9442,314.9696,317.0036,310.1321,321.1174,312.6347,319.4785,319.0102,318.4726,314.9087,310.8743,313.7524,319.8623,326.3429,319.564,314.6304,314.0371,311.4477,317.6361,318.3776,330.308,326.5683,321.5608,317.584,321.4026,332.845,330.7043,329.2271,326.736,315.6378,326.0017,321.2018,321.5014,321.3053,322.8107,335.5767,330.3682,323.3337,325.7631,331.1201,318.4709,326.054,332.8473,328.1255,332.4624,324.4546,337.5371,321.9572,330.3013,327.1352,324.564,329.1191,345.9626,338.2505,330.6168,328.382,335.4454,333.0957,331.3794,332.9847,326.7706,330.321,331.7938,335.9724,329.311,329.2052,326.3665,327.4054,328.8365,332.2303,345.3856,340.4311,330.5784,336.9629,341.3022,332.9812,342.3362,339.3368],"digits":1},{"name":"1.85 m (head height)","v":[20.0,20.0383,27.9814,51.369,73.0463,84.6213,96.9711,104.171,109.0006,109.7786,115.684,119.4696,119.9678,123.7762,124.0869,125.093,125.8207,129.8521,129.5201,127.2847,127.0501,127.849,127.9467,126.3034,131.9141,129.8695,129.3524,130.1056,131.6153,128.762,128.6749,131.2637,131.2775,128.9998,131.2703,131.492,131.9537,131.2016,133.8375,133.5579,133.8608,134.0103,134.1035,135.7431,134.7973,135.0787,132.5647,133.946,134.3913,136.1998,137.1357,135.9267,136.8796,138.4438,136.6151,134.9301,136.488,138.656,138.9783,139.9691,137.0436,138.3371,138.6632,138.5308,138.1517,139.5054,137.614,138.8749,136.6137,139.3747,140.8817,139.4154,137.9691,139.6232,139.7732,140.3718,141.4866,140.6227,140.6448,137.9614,137.3619,138.9349,138.3753,139.2538,139.4608,141.9111,136.9879,137.7388,140.6542,141.4331,141.2226,141.9734,140.1823,140.9691,141.9042,142.7802,143.2038,141.5214,141.605,144.8508,143.5201,141.8054,144.4592,140.2208,144.2915,144.1911,142.6031,144.3391,144.6582,144.0337,146.008,145.7901,144.097,144.4561,143.111,144.192,145.0147,146.1326,145.6255,145.9211,144.9399,145.4318,172.093,218.4932,244.5018,262.2335,273.3176,279.0087,284.142,282.8789,290.5333,286.6855,283.4922,291.5983,293.3982,297.1216,293.417,299.9087,301.4244,299.7539,300.3216,292.8816,310.6714,307.7542,297.7911,297.3209,300.4528,311.7663,307.0876,303.5882,301.6083,303.1677,304.401,300.6988,303.0416,302.1954,305.5775,311.3367,314.2698,313.9431,309.003,308.2104,312.8317,303.1059,313.2111,315.213,307.6214,317.6831,309.9489,316.7454,318.3912,315.9543,314.6076,309.6677,309.9604,314.7063,320.0297,318.2536,311.7413,314.8609,310.4889,314.7575,318.2282,325.6694,322.2455,320.2915,317.1149,318.7874,326.0328,325.2234,323.4188,321.1439,312.5412,323.4101,317.3097,320.7607,318.8152,320.7723,326.5831,326.5884,323.0713,324.5574,329.0942,317.5459,322.7663,325.7866,325.8618,329.2906,323.8199,334.524,317.3031,327.4111,325.4965,324.7102,325.6574,339.3475,336.2815,326.9259,325.7408,328.7453,327.743,330.3751,330.1635,325.2224,325.0425,327.2663,332.4245,327.1073,328.3523,325.0348,328.1091,326.0692,331.2921,334.5814,335.4186,328.5647,332.3261,336.182,328.7586,337.8279,334.522],"digits":1},{"name":"1.05 m","v":[20.0,20.0499,22.3174,41.0597,58.7033,61.1474,65.3754,67.4673,62.5034,65.5417,72.3856,74.8268,72.6424,71.0511,68.8512,68.8723,73.3549,70.5506,67.5801,75.4602,71.8758,73.1906,70.4018,75.1768,75.73,72.8177,69.6133,73.9843,69.4519,71.8314,73.8881,74.1978,79.1731,77.4109,82.438,79.5018,70.0355,72.2695,75.0406,72.106,77.2014,79.5749,78.27,76.358,73.6918,77.763,79.5743,77.8318,78.4144,73.1763,78.305,84.4611,79.6802,84.9093,83.4576,78.2654,82.4307,76.713,74.8544,81.8527,76.3993,80.285,82.1345,83.2465,80.735,83.36,79.4979,79.4355,82.1102,74.9788,76.3971,77.9438,78.1652,77.4477,72.1314,82.7676,85.1116,73.7893,78.0552,78.2854,76.9624,82.0083,73.6891,77.0455,80.8469,76.891,83.2749,85.976,79.2382,80.7308,73.5727,81.046,78.972,84.7302,81.4834,78.7302,77.3823,75.2826,77.4623,75.1043,79.4055,76.6828,74.881,81.3748,79.2491,73.2241,79.8821,82.2828,79.8187,78.9441,77.5313,75.8293,76.7848,79.8109,78.7221,77.0018,78.4076,82.8125,82.3472,81.2318,78.3719,77.0736,110.6756,121.2873,139.5015,129.3588,131.2472,139.8908,147.8987,148.8469,150.1126,147.2612,148.5064,144.6215,155.2989,155.8771,162.186,159.3093,155.8077,152.0282,150.5195,145.5819,147.8938,131.7557,136.9445,147.4514,150.5997,147.8166,169.1027,151.201,145.4608,153.9182,147.7987,152.4291,161.4016,164.9722,152.5538,163.1173,160.6294,153.9252,164.7503,154.8387,162.7134,159.9221,160.6947,145.0204,145.4513,150.3081,165.5913,158.7593,159.821,151.8138,160.5226,163.2742,165.3597,169.7888,164.155,162.4345,173.157,170.6453,165.4017,166.8294,155.7058,158.795,162.7615,165.3967,154.7896,157.4095,163.698,160.3423,160.1321,158.3623,173.4978,166.6607,172.1677,169.3272,181.9659,181.7406,171.7331,171.7842,167.3441,157.3512,155.4552,175.771,160.2499,170.6203,159.6694,160.923,165.782,161.6381,195.3218,177.7791,173.2072,161.1957,160.7828,159.9187,162.7602,162.6295,169.0164,172.0291,164.9591,181.3192,184.5926,166.9602,178.0281,180.877,171.4044,165.189,164.7726,179.0949,170.2506,176.2395,173.9566,172.0991,162.5798,182.8587,181.3581,191.2708,178.8513,179.182,185.338],"digits":1},{"name":"0.25 m (floor)","v":[20.0,20.0334,20.1813,22.8151,22.7269,22.7069,22.7411,22.9198,22.9726,23.4757,23.636,23.9697,24.3157,24.3161,24.7175,24.6011,24.5753,24.4849,24.3348,24.1262,24.1918,24.0973,24.1017,24.1761,24.3539,24.5673,24.6562,24.7035,24.6036,24.7433,24.7509,24.3817,24.1692,24.4008,24.3336,24.4862,24.711,25.0777,24.9142,25.1064,25.2769,25.2122,25.2604,25.3274,25.4751,25.0854,25.3908,25.6751,26.023,25.7478,25.6257,25.6014,25.4076,25.3746,25.4432,25.5578,25.8359,26.0198,26.0788,25.9524,26.0666,25.9007,25.8155,25.8181,25.9684,25.9129,25.9234,25.7975,25.8203,26.0494,26.3836,26.6174,26.4272,26.1914,26.3336,26.4297,26.4183,26.1896,26.5345,26.4531,26.1496,26.2065,26.482,26.4558,26.7526,26.6497,26.757,26.4949,26.3807,26.4972,26.748,27.2808,27.6094,27.5859,27.2252,27.0406,26.7995,26.8145,27.0284,27.0741,26.8998,26.6472,26.5804,26.614,26.3777,26.6796,27.0324,27.2402,26.9933,26.9229,27.2025,27.1496,27.2155,27.3527,27.29,27.5153,27.7154,27.6475,27.824,27.824,28.0611,28.177,28.4104,29.3834,30.3196,31.2928,32.362,33.2744,34.2711,34.5323,34.4993,34.6852,34.7355,35.5679,35.6061,36.1424,36.235,36.4016,36.8259,36.3826,36.3632,36.9583,37.7487,38.5969,39.0855,39.1792,38.5679,39.587,39.9408,39.2165,39.2139,39.0186,39.4441,40.1196,40.5284,40.8128,40.3602,40.4227,40.584,40.9958,41.3956,41.4716,41.96,42.1446,42.6397,43.0055,43.2058,43.1295,43.1187,43.2462,43.116,43.4074,44.1505,44.1516,43.3569,43.6538,44.2512,43.6677,44.4804,45.3354,44.0032,43.6787,44.2629,44.237,45.2451,45.1187,45.1874,45.5047,45.2778,46.1665,48.1046,48.3342,47.9909,47.7569,48.0951,48.6273,48.8328,48.1193,47.6435,47.8306,48.0305,48.0267,48.091,48.5246,47.6776,48.149,47.1627,47.0504,47.8055,48.8678,49.2024,49.3905,49.2867,48.8405,48.2022,49.7816,49.8601,49.9054,50.1471,50.8618,50.7172,52.4321,52.189,51.3833,51.0616,51.5441,51.2477,50.4916,49.9042,51.3064,51.9795,51.5989,51.4136,51.8497,51.6733,51.1525,49.8724,50.712,50.5705,51.1021,50.2897],"digits":1}]}</script>
</figure>
<p class="prose" data-i18n="the-tree-is-the-clearest-pic-81b448">The tree is the clearest picture of what a compartment fire does. Within the first minute the four traces separate and stay separated: hot gas collects under the ceiling, while the 0.25 m trace near the floor has moved from the 20 °C ambient to only 24 °C by 60 s. That separation is the hot layer. At 600 s every trace steps up and the upper ones step most, which is what you expect when the fire triples and the extra heat goes into a layer that is already there. By 1195 s the floor trace has reached 51 °C against the ceiling's 342 °C — a rise of 31 K against 322 K — and that gap is the sign that cool air is still flowing in under the door, which is the other half of the same flow.</p>
<p class="prose" data-i18n="the-ceiling-thermocouple-kee-3c1d53">The ceiling thermocouple keeps climbing after the heat release rate flattens: 246 °C at 620 s, 311 °C at 900 s, 342 °C at 1195 s, while the fire holds near its 300 kW setting. Nothing is wrong. The lining is still warming up, and 0.1 m of aerated concrete absorbs heat for a long time, so the gas keeps warming with it. This run has not reached a steady state by 1200 s, and saying so is part of reporting it honestly.</p>
<figure class="chart" id="fig-layer">
<p class="chart-title" data-i18n="the-smoke-layer-settles-belo-76211e">The smoke layer settles below head height and stays there</p>
<p class="chart-sub" data-i18n="iso9705-room-20cm-fds-layer-335abb">iso9705_room_20cm.fds · LAYER_H, UPPER_T and LOWER_T from one vertical line</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="layer-t layer-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="layer-t">The smoke layer settles below head height and stays there</title><desc data-i18n="iso9705-room-20cm-fds-layer-335abb-2" id="layer-d">iso9705_room_20cm.fds · LAYER_H, UPPER_T and LOWER_T from one vertical line</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="185.0" y2="185.0"></line><text text-anchor="end" x="54" y="188.5">100</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="109.9" y2="109.9"></line><text text-anchor="end" x="54" y="113.4">200</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="34.9" y2="34.9"></line><text text-anchor="end" x="54" y="38.4">300</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="168.7" x2="168.7" y1="260" y2="265"></line><text text-anchor="middle" x="168.7" y="279">200</text><line stroke="var(--line)" stroke-width="1" x1="275.3" x2="275.3" y1="260" y2="265"></line><text text-anchor="middle" x="275.3" y="279">400</text><line stroke="var(--line)" stroke-width="1" x1="382.0" x2="382.0" y1="260" y2="265"></line><text text-anchor="middle" x="382.0" y="279">600</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">800</text><line stroke="var(--line)" stroke-width="1" x1="595.3" x2="595.3" y1="260" y2="265"></line><text text-anchor="middle" x="595.3" y="279">1000</text><line stroke="var(--line)" stroke-width="1" x1="702.0" x2="702.0" y1="260" y2="265"></line><text text-anchor="middle" x="702.0" y="279">1200</text><text data-i18n="c-cm-481168" fill="var(--ink-2)" text-anchor="end" x="54" y="12">°C  /  cm</text><text data-i18n="time-s-3e10d8-6" text-anchor="middle" x="382" y="294">Time (s)</text></g><line stroke="var(--muted)" stroke-dasharray="3,3" stroke-width="1" x1="382.0" x2="382.0" y1="14" y2="260"></line><text data-i18n="burner-steps-to-300-kw-ba668a-5" fill="var(--muted)" font-family="var(--mono)" font-size="11" text-anchor="start" x="388.0" y="27">burner steps to 300 kW</text><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,245.0 64.7,245.0 67.3,227.7 70.0,211.7 72.7,200.1 75.3,196.5 78.0,194.2 80.7,183.1 83.3,185.5 86.0,181.9 88.7,181.5 91.3,176.1 94.0,175.0 96.7,175.8 99.3,175.1 102.0,174.3 104.7,173.8 107.3,172.2 110.0,174.7 112.7,169.1 115.3,177.4 118.0,172.4 120.7,177.8 123.3,170.5 126.0,169.5 128.7,173.5 131.3,172.0 134.0,172.7 136.7,172.0 139.3,173.6 142.0,175.7 144.7,168.7 147.3,173.7 150.0,172.5 152.7,173.9 155.3,174.7 158.0,170.6 160.7,175.0 163.3,168.8 166.0,170.8 168.7,168.8 171.3,167.1 174.0,174.2 176.7,168.8 179.3,171.6 182.0,168.9 184.7,166.4 187.3,167.1 190.0,171.0 192.7,169.0 195.3,171.1 198.0,170.4 200.7,166.3 203.3,167.2 206.0,172.5 208.7,166.5 211.3,170.2 214.0,166.5 216.7,168.0 219.3,164.4 222.0,168.2 224.7,170.4 227.3,169.4 230.0,165.3 232.7,169.5 235.3,164.9 238.0,168.5 240.7,174.6 243.3,165.1 246.0,166.4 248.7,164.2 251.3,167.4 254.0,167.4 256.7,168.7 259.3,167.3 262.0,164.1 264.7,169.7 267.3,169.0 270.0,168.6 272.7,168.8 275.3,165.8 278.0,165.1 280.7,166.2 283.3,166.1 286.0,171.3 288.7,167.9 291.3,167.2 294.0,162.7 296.7,164.4 299.3,167.9 302.0,165.8 304.7,166.5 307.3,161.7 310.0,164.8 312.7,165.7 315.3,164.1 318.0,166.8 320.7,166.1 323.3,166.2 326.0,165.8 328.7,166.2 331.3,167.2 334.0,160.8 336.7,166.1 339.3,159.8 342.0,164.4 344.7,166.0 347.3,167.4 350.0,164.4 352.7,164.4 355.3,160.6 358.0,163.0 360.7,165.6 363.3,163.2 366.0,169.2 368.7,164.3 371.3,162.4 374.0,158.6 376.7,158.9 379.3,166.1 382.0,162.9 384.7,157.7 387.3,120.5 390.0,102.8 392.7,83.2 395.3,83.3 398.0,76.9 400.7,80.0 403.3,74.2 406.0,73.6 408.7,53.5 411.3,66.4 414.0,66.9 416.7,65.8 419.3,53.1 422.0,66.3 424.7,58.9 427.3,59.7 430.0,56.6 432.7,58.0 435.3,62.7 438.0,57.2 440.7,70.8 443.3,62.8 446.0,73.8 448.7,73.1 451.3,62.1 454.0,55.9 456.7,58.2 459.3,57.8 462.0,70.3 464.7,57.1 467.3,63.2 470.0,66.2 472.7,70.0 475.3,61.6 478.0,56.9 480.7,53.1 483.3,62.4 486.0,58.0 488.7,53.7 491.3,57.4 494.0,60.7 496.7,73.1 499.3,53.4 502.0,66.8 504.7,60.0 507.3,57.7 510.0,62.5 512.7,50.7 515.3,59.3 518.0,48.8 520.7,52.2 523.3,53.0 526.0,53.7 528.7,56.0 531.3,48.8 534.0,71.3 536.7,48.2 539.3,57.5 542.0,50.5 544.7,43.2 547.3,56.5 550.0,43.5 552.7,48.6 555.3,62.8 558.0,58.0 560.7,51.1 563.3,44.6 566.0,45.2 568.7,56.6 571.3,60.4 574.0,56.9 576.7,53.5 579.3,54.9 582.0,62.9 584.7,46.4 587.3,46.2 590.0,46.4 592.7,54.4 595.3,48.4 598.0,50.3 600.7,53.6 603.3,53.9 606.0,48.6 608.7,41.1 611.3,51.8 614.0,45.4 616.7,49.9 619.3,45.7 622.0,53.4 624.7,40.6 627.3,55.2 630.0,56.7 632.7,58.8 635.3,37.2 638.0,50.8 640.7,55.9 643.3,54.1 646.0,40.4 648.7,50.0 651.3,48.1 654.0,59.5 656.7,49.6 659.3,45.3 662.0,48.3 664.7,46.0 667.3,50.3 670.0,52.2 672.7,44.0 675.3,49.4 678.0,44.4 680.7,59.4 683.3,32.2 686.0,37.3 688.7,52.2 691.3,40.3 694.0,38.0 696.7,48.5 699.3,36.9 702.0,43.6" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,245.0 64.7,245.0 67.3,244.9 70.0,243.4 72.7,243.4 75.3,243.8 78.0,243.6 80.7,243.4 83.3,243.2 86.0,243.8 88.7,243.3 91.3,242.5 94.0,243.1 96.7,243.0 99.3,243.4 102.0,242.9 104.7,243.5 107.3,243.5 110.0,243.3 112.7,243.4 115.3,243.4 118.0,243.4 120.7,243.2 123.3,242.9 126.0,242.9 128.7,242.9 131.3,243.2 134.0,243.0 136.7,243.1 139.3,243.5 142.0,243.3 144.7,243.7 147.3,243.4 150.0,243.5 152.7,243.2 155.3,243.4 158.0,243.1 160.7,243.3 163.3,243.0 166.0,242.9 168.7,242.9 171.3,242.6 174.0,243.8 176.7,242.7 179.3,243.4 182.0,242.6 184.7,242.9 187.3,242.6 190.0,243.0 192.7,243.3 195.3,242.7 198.0,243.1 200.7,243.0 203.3,243.0 206.0,242.8 208.7,242.8 211.3,243.0 214.0,242.6 216.7,242.6 219.3,242.9 222.0,242.5 224.7,242.6 227.3,243.0 230.0,242.3 232.7,242.6 235.3,243.0 238.0,243.2 240.7,243.0 243.3,242.4 246.0,242.3 248.7,242.5 251.3,243.0 254.0,243.0 256.7,243.2 259.3,242.6 262.0,242.5 264.7,242.6 267.3,242.0 270.0,242.6 272.7,242.6 275.3,242.3 278.0,242.4 280.7,243.3 283.3,242.6 286.0,242.6 288.7,242.7 291.3,242.3 294.0,242.6 296.7,242.1 299.3,242.3 302.0,242.3 304.7,241.4 307.3,242.1 310.0,242.4 312.7,242.4 315.3,242.2 318.0,242.3 320.7,242.2 323.3,242.5 326.0,242.6 328.7,242.5 331.3,243.2 334.0,242.3 336.7,243.2 339.3,242.4 342.0,241.8 344.7,241.7 347.3,242.8 350.0,242.0 352.7,242.8 355.3,242.8 358.0,242.6 360.7,242.3 363.3,242.3 366.0,242.3 368.7,241.7 371.3,242.3 374.0,242.2 376.7,241.7 379.3,242.0 382.0,241.8 384.7,242.2 387.3,241.3 390.0,241.7 392.7,242.2 395.3,240.6 398.0,240.4 400.7,240.6 403.3,240.2 406.0,241.1 408.7,239.5 411.3,240.4 414.0,239.3 416.7,239.7 419.3,240.1 422.0,240.0 424.7,239.5 427.3,240.8 430.0,239.2 432.7,238.4 435.3,239.2 438.0,239.1 440.7,238.2 443.3,238.5 446.0,237.6 448.7,238.5 451.3,237.6 454.0,238.5 456.7,239.5 459.3,238.9 462.0,238.7 464.7,238.4 467.3,237.8 470.0,238.9 472.7,238.1 475.3,237.2 478.0,237.8 480.7,239.7 483.3,237.7 486.0,238.8 488.7,238.1 491.3,238.3 494.0,237.3 496.7,237.8 499.3,236.7 502.0,236.6 504.7,236.3 507.3,236.3 510.0,237.0 512.7,238.3 515.3,237.1 518.0,237.2 520.7,237.0 523.3,236.3 526.0,237.3 528.7,236.5 531.3,238.9 534.0,237.3 536.7,235.8 539.3,237.3 542.0,235.5 544.7,236.5 547.3,236.8 550.0,236.2 552.7,236.9 555.3,237.1 558.0,235.4 560.7,237.0 563.3,237.1 566.0,233.2 568.7,234.1 571.3,237.2 574.0,234.9 576.7,234.4 579.3,235.4 582.0,234.7 584.7,234.8 587.3,236.1 590.0,235.6 592.7,237.7 595.3,235.1 598.0,236.2 600.7,236.0 603.3,235.7 606.0,234.3 608.7,235.8 611.3,236.6 614.0,235.3 616.7,235.4 619.3,234.4 622.0,235.1 624.7,235.7 627.3,234.3 630.0,235.9 632.7,234.7 635.3,234.3 638.0,234.6 640.7,234.5 643.3,233.8 646.0,234.1 648.7,233.6 651.3,234.6 654.0,233.8 656.7,234.6 659.3,233.2 662.0,234.8 664.7,234.5 667.3,235.8 670.0,232.8 672.7,231.9 675.3,232.8 678.0,237.1 680.7,235.6 683.3,234.8 686.0,234.1 688.7,236.3 691.3,234.8 694.0,235.8 696.7,234.0 699.3,234.0 702.0,234.6" stroke="var(--gas)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,79.9 64.7,79.9 67.3,197.1 70.0,208.5 72.7,209.6 75.3,194.7 78.0,190.8 80.7,192.5 83.3,188.1 86.0,197.3 88.7,189.8 91.3,190.3 94.0,191.1 96.7,190.1 99.3,186.9 102.0,190.0 104.7,194.3 107.3,187.3 110.0,189.2 112.7,195.2 115.3,190.1 118.0,190.2 120.7,189.8 123.3,199.4 126.0,199.3 128.7,190.1 131.3,188.7 134.0,191.0 136.7,190.6 139.3,192.2 142.0,190.9 144.7,191.0 147.3,190.1 150.0,195.9 152.7,193.3 155.3,194.0 158.0,192.4 160.7,184.9 163.3,193.7 166.0,191.1 168.7,196.2 171.3,193.1 174.0,192.2 176.7,190.6 179.3,194.4 182.0,188.9 184.7,198.2 187.3,188.5 190.0,190.2 192.7,190.7 195.3,190.7 198.0,197.4 200.7,193.8 203.3,191.4 206.0,189.4 208.7,192.9 211.3,190.5 214.0,189.6 216.7,190.2 219.3,189.7 222.0,190.1 224.7,196.0 227.3,195.9 230.0,188.9 232.7,191.0 235.3,197.5 238.0,196.5 240.7,188.3 243.3,197.0 246.0,190.7 248.7,192.2 251.3,190.0 254.0,193.7 256.7,198.5 259.3,192.0 262.0,198.9 264.7,191.0 267.3,187.1 270.0,197.9 272.7,192.2 275.3,196.0 278.0,195.7 280.7,192.6 283.3,191.6 286.0,196.2 288.7,189.8 291.3,194.3 294.0,193.1 296.7,189.4 299.3,193.7 302.0,185.4 304.7,194.9 307.3,194.0 310.0,193.5 312.7,197.4 315.3,188.9 318.0,188.2 320.7,193.4 323.3,190.3 326.0,187.4 328.7,189.9 331.3,189.8 334.0,188.9 336.7,191.0 339.3,191.1 342.0,186.6 344.7,186.4 347.3,194.9 350.0,189.8 352.7,191.3 355.3,190.7 358.0,192.9 360.7,190.6 363.3,194.7 366.0,186.9 368.7,192.8 371.3,192.8 374.0,194.6 376.7,197.5 379.3,189.7 382.0,195.3 384.7,192.8 387.3,198.6 390.0,194.5 392.7,196.6 395.3,191.0 398.0,192.2 400.7,190.6 403.3,195.9 406.0,191.8 408.7,194.2 411.3,193.9 414.0,196.5 416.7,192.5 419.3,192.3 422.0,193.3 424.7,191.2 427.3,194.0 430.0,196.1 432.7,194.3 435.3,189.7 438.0,191.6 440.7,188.2 443.3,189.2 446.0,190.3 448.7,192.8 451.3,201.6 454.0,193.3 456.7,193.5 459.3,189.0 462.0,196.2 464.7,192.3 467.3,194.2 470.0,195.6 472.7,196.2 475.3,197.9 478.0,194.6 480.7,191.3 483.3,192.2 486.0,192.8 488.7,190.2 491.3,194.4 494.0,201.8 496.7,191.0 499.3,194.7 502.0,189.5 504.7,193.9 507.3,189.6 510.0,193.4 512.7,199.3 515.3,191.0 518.0,192.2 520.7,194.3 523.3,198.6 526.0,195.2 528.7,199.8 531.3,192.0 534.0,190.6 536.7,198.0 539.3,193.7 542.0,199.4 544.7,199.2 547.3,197.1 550.0,194.9 552.7,194.4 555.3,195.8 558.0,193.6 560.7,195.8 563.3,200.5 566.0,193.7 568.7,195.6 571.3,195.5 574.0,200.7 576.7,192.7 579.3,200.1 582.0,202.8 584.7,199.6 587.3,198.6 590.0,194.0 592.7,190.9 595.3,197.6 598.0,193.7 600.7,193.4 603.3,202.5 606.0,194.6 608.7,198.4 611.3,198.9 614.0,192.2 616.7,198.2 619.3,198.0 622.0,200.5 624.7,197.7 627.3,190.4 630.0,193.1 632.7,190.4 635.3,190.4 638.0,191.3 640.7,197.0 643.3,194.0 646.0,196.7 648.7,194.9 651.3,204.2 654.0,198.6 656.7,197.4 659.3,204.5 662.0,199.2 664.7,194.9 667.3,193.6 670.0,192.6 672.7,196.2 675.3,198.0 678.0,202.0 680.7,197.7 683.3,197.5 686.0,196.9 688.7,204.1 691.3,197.1 694.0,200.2 696.7,190.7 699.3,194.9 702.0,203.5" stroke="#7C6A55" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<ul class="chart-legend"><li><span class="sw" style="background:var(--heat)"></span><span data-i18n="upper-layer-temperature-c-cd3d10" data-series="0">Upper layer temperature (°C)</span></li><li><span class="sw" style="background:var(--gas)"></span><span data-i18n="lower-layer-temperature-c-c892aa" data-series="1">Lower layer temperature (°C)</span></li><li><span class="sw" style="background:#7C6A55"></span><span data-i18n="layer-height-100-m-fca2cb" data-series="2">Layer height × 100 (m)</span></li></ul>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,195,200,205,210,215,220,225,230,235,240,245,250,255,260,265,270,275,280,285,290,295,300,305,310,315,320,325,330,335,340,345,350,355,360,365,370,375,380,385,390,395,400,405,410,415,420,425,430,435,440,445,450,455,460,465,470,475,480,485,490,495,500,505,510,515,520,525,530,535,540,545,550,555,560,565,570,575,580,585,590,595,600,605,610,615,620,625,630,635,640,645,650,655,660,665,670,675,680,685,690,695,700,705,710,715,720,725,730,735,740,745,750,755,760,765,770,775,780,785,790,795,800,805,810,815,820,825,830,835,840,845,850,855,860,865,870,875,880,885,890,895,900,905,910,915,920,925,930,935,940,945,950,955,960,965,970,975,980,985,990,995,1000,1005,1010,1015,1020,1025,1030,1035,1040,1045,1050,1055,1060,1065,1070,1075,1080,1085,1090,1095,1100,1105,1110,1115,1120,1125,1130,1135,1140,1145,1150,1155,1160,1165,1170,1175,1180,1185,1190,1195,1200],"x0":0,"x1":1200,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"\u00b0C  /  cm","series":[{"name":"Upper layer temperature (\u00b0C)","v":[20.0,20.0107,43.103,64.3257,79.7893,84.5912,87.7039,102.465,99.2717,104.0767,104.5648,111.8384,113.2272,112.2044,113.1282,114.2469,114.8657,117.043,113.6755,121.1316,110.093,116.8014,109.5283,119.2407,120.6775,115.3154,117.351,116.2981,117.2727,115.1943,112.3434,121.7165,114.9753,116.659,114.8078,113.7417,119.1128,113.3434,121.6071,118.8434,121.5173,123.7819,114.3323,121.4957,117.7722,121.4804,124.7601,123.7799,118.68,121.2765,118.5427,119.4653,124.8497,123.6192,116.6094,124.6158,119.662,124.6084,122.5808,127.3683,122.3199,119.4799,120.7638,126.2046,120.6471,126.7876,121.9328,113.867,126.4862,124.8131,127.6754,123.4059,123.4171,121.6616,123.531,127.8521,120.346,121.2801,121.8417,121.5969,125.6173,126.4749,124.9839,125.126,118.2546,122.781,123.6495,129.68,127.4165,122.8134,125.4934,124.6336,130.9969,126.8343,125.6445,127.7916,124.1889,125.1091,124.9532,125.5802,125.0156,123.7325,132.185,125.1867,133.5797,127.3703,125.3007,123.4708,127.431,127.3944,132.4467,129.2279,125.8192,128.9572,121.062,127.5583,130.0667,135.1607,134.7497,125.2141,129.4739,136.3112,185.9076,209.5521,235.5783,235.4746,243.9876,239.882,247.6398,248.4095,275.1656,258.0476,257.3284,258.8364,275.7493,258.1447,268.0028,266.9545,271.1324,269.1787,262.9776,270.2328,252.2138,262.8664,248.1974,249.1073,263.7758,272.0066,268.9019,269.5266,252.8647,270.4465,262.3363,258.2338,253.1695,264.4479,270.6448,275.8054,263.3911,269.1825,274.9734,270.0949,265.6624,249.1643,275.3899,257.5481,266.6105,269.6546,263.2335,278.9885,267.4552,281.4579,276.932,275.9436,275.0238,271.9114,281.4765,251.471,282.3316,269.9577,279.2121,288.8881,271.2278,288.5427,281.7904,262.791,269.2291,278.4656,287.0882,286.3018,271.1521,266.0244,270.6394,275.2059,273.3551,262.7184,284.6291,284.9439,284.652,274.0163,281.9859,279.4728,275.1297,274.6453,281.7907,291.6929,277.4324,285.9711,280.0626,285.5947,275.3837,292.4326,273.0157,270.9658,268.0987,296.9533,278.8853,271.9687,274.4357,292.7457,279.9552,282.3798,267.2158,280.454,286.2135,282.1071,285.2798,279.5321,276.9564,287.8783,280.656,287.4164,267.3012,303.586,296.8625,276.9219,292.7989,295.9426,281.9503,297.4116,288.4595],"digits":1},{"name":"Lower layer temperature (\u00b0C)","v":[20.0,20.0115,20.0711,22.0593,22.0966,21.6046,21.8711,22.0606,22.3613,21.5766,22.1994,23.3372,22.4732,22.6822,22.1712,22.7843,21.9716,22.0375,22.2978,22.0965,22.0731,22.0887,22.4377,22.7455,22.8236,22.7904,22.3716,22.7053,22.567,21.9927,22.296,21.6634,22.0804,22.0382,22.3661,22.0614,22.5142,22.2945,22.6875,22.7861,22.8091,23.1755,21.6511,23.0494,22.1404,23.1308,22.7985,23.219,22.6072,22.2865,23.0142,22.5729,22.7242,22.6116,22.9185,22.881,22.714,23.1655,23.1483,22.7581,23.318,23.1918,22.6468,23.5267,23.229,22.6455,22.4474,22.6337,23.4027,23.6099,23.3297,22.6727,22.6507,22.4329,23.2484,23.3818,23.1327,24.0358,23.2187,23.1752,23.5726,23.4543,22.2586,23.1954,23.1573,23.0476,23.6108,23.198,23.8777,23.5621,23.6369,24.751,23.8409,23.4616,23.4945,23.7386,23.5411,23.7617,23.3892,23.1395,23.2797,22.4446,23.5527,22.3985,23.4648,24.2966,24.3283,22.9239,23.9303,22.8601,22.979,23.1433,23.6043,23.5813,23.6387,24.3625,23.5795,23.7125,24.425,24.0463,24.2828,23.7758,24.8651,24.3689,23.6927,25.8339,26.1865,25.826,26.4095,25.1723,27.2841,26.1642,27.6374,27.1024,26.5398,26.6325,27.3081,25.6249,27.7807,28.8244,27.7173,27.8359,29.0041,28.6992,29.8567,28.5964,29.8274,28.7148,27.2665,28.1625,28.3671,28.743,29.6393,28.0921,29.1602,30.3368,29.6023,27.0172,29.665,28.2466,29.2166,28.9143,30.2887,29.5583,31.0966,31.2532,31.5585,31.6439,30.7014,28.9541,30.5869,30.3672,30.6171,31.576,30.2011,31.3318,28.1558,30.2875,32.3134,30.2689,32.5922,31.2959,30.9797,31.7793,30.8378,30.4572,32.738,30.6566,30.588,35.7073,34.5581,30.4113,33.4119,34.1221,32.7263,33.7698,33.6499,31.8599,32.5106,29.6857,33.1681,31.7652,31.9557,32.336,34.2393,32.2394,31.1913,32.968,32.7452,34.1455,33.1691,32.3553,34.2004,32.1541,33.7363,34.1969,33.7989,33.924,34.9337,34.547,35.1948,33.8826,34.9762,33.8602,35.6884,33.5731,33.9299,32.2407,36.2672,37.4232,36.2271,30.5709,32.4873,33.5238,34.5774,31.6082,33.6452,32.2436,34.5948,34.6046,33.8983],"digits":1},{"name":"Layer height \u00d7 100 (m)","v":[240.0,240.0,83.8,68.6,67.2,87.0,92.2,90.0,95.8,83.6,93.5,92.9,91.8,93.1,97.4,93.3,87.5,96.9,94.3,86.3,93.2,93.0,93.6,80.8,80.9,93.1,95.0,92.0,92.5,90.4,92.1,92.0,93.2,85.5,88.9,88.0,90.1,100.1,88.3,91.8,85.0,89.1,90.3,92.5,87.4,94.8,82.4,95.3,93.0,92.3,92.3,83.5,88.2,91.4,94.1,89.4,92.6,93.8,93.0,93.7,93.1,85.3,85.5,94.8,92.0,83.3,84.6,95.6,84.0,92.4,90.3,93.3,88.3,82.0,90.6,81.5,92.0,97.1,82.8,90.4,85.3,85.7,89.8,91.1,85.0,93.5,87.5,89.1,94.1,88.4,99.4,86.8,87.9,88.6,83.4,94.7,95.7,88.8,92.9,96.8,93.4,93.5,94.8,92.0,91.8,97.8,98.1,86.7,93.6,91.5,92.3,89.4,92.5,87.0,97.4,89.5,89.6,87.2,83.3,93.7,86.2,89.5,81.9,87.3,84.5,92.0,90.3,92.5,85.4,90.9,87.7,88.1,84.6,89.9,90.2,88.9,91.7,88.0,85.2,87.5,93.7,91.2,95.7,94.4,92.9,89.5,77.8,88.9,88.6,94.6,85.0,90.2,87.7,85.9,85.1,82.8,87.2,91.6,90.4,89.5,93.0,87.4,77.6,92.0,87.0,94.0,88.1,93.8,88.8,80.9,92.0,90.3,87.5,81.8,86.3,80.2,90.6,92.5,82.6,88.4,80.8,81.1,83.8,86.7,87.4,85.6,88.5,85.6,79.3,88.4,85.9,86.0,79.1,89.7,79.9,76.3,80.5,81.8,87.9,92.1,83.2,88.4,88.8,76.7,87.1,82.1,81.5,90.3,82.4,82.7,79.3,83.0,92.8,89.2,92.7,92.8,91.5,84.0,87.9,84.4,86.7,74.4,81.8,83.4,74.0,81.0,86.7,88.5,89.8,85.1,82.6,77.3,83.1,83.3,84.1,74.5,83.8,79.7,92.4,86.7,75.3],"digits":1}]}</script>
</figure>
<p class="prose" data-i18n="the-layer-height-falls-in-th-876b48">The layer height falls in the first minute and then sits around 0.89 m above the floor for the rest of the run, wandering between 0.70 m and 1.05 m and showing no lasting change at the step at 600 s. It holds because the doorway vents more as the layer gets hotter, not because the fire stopped making smoke. Treat that number with care, though: FDS does not compute a layer interface. It integrates temperature along the vertical line you placed and reduces it to a height and two temperatures, using a method built for two-zone models. The FDS Validation Guide says as much — a layer height and a hot gas layer temperature are constructs of two-zone models, not things a CFD model calculates directly.</p>
<p class="prose" data-i18n="the-floor-heat-flux-is-the-n-8eae06">The floor heat flux is the number that grows fastest: 0.36 kW/m² at the start, 0.64 kW/m² at the end of the 100 kW stage, then 2.9 and 3.7 kW/m² in the second half. Radiation from a hot layer rises roughly with the fourth power of its absolute temperature, so doubling the layer temperature does far more than double what the floor feels. Meanwhile the tenability numbers move slowly: FED, which is the fraction of an incapacitating dose accumulated so far, reaches 0.03 at 900 s and 0.04 at 1195 s, and oxygen is still 18.2 % at 1195 s. Both sit at the 1.85 m node, not at the ceiling, and so does the visibility. Visibility is the one that degrades early: it holds at the 30 m clear-air maximum FDS reports by default until about 12 s, is below 5 m by 38 s, and drops to about 3 m after the step.</p>
<p class="prose" data-i18n="one-honest-caveat-before-you-befe64">One honest caveat before you compare. These are 20 cm results, and 20 cm is coarse for this fire: the ratio of characteristic fire diameter to cell size is about 1.9 at 100 kW and 3.0 at 300 kW, below the 3.8 to 14 range NIST itself used when validating FDS against ISO 9705 room tests. The run reads low because of it. The MQH hand calculation for this room puts the 100 kW layer at 229 °C to 251 °C with a corner burner, Dillon measured about 305 °C at 2.35 m in a real ISO room at 100 kW, and this run gives 147 °C. At 300 kW those three figures are 555 °C to 621 °C calculated, about 615 °C measured, and 342 °C here. So use this table to check that your curves have the right shape and the right order of magnitude, and let Day 6 settle what the mesh is doing to the numbers.</p>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-5">Check your result</h4>
<p class="prose" data-i18n="you-are-done-for-today-when-c5ce38">You are done for today when four things are true. The last line of <code>&lt;job&gt;.out</code> reads that FDS completed successfully. The last time-step block reaches your End Time with a sensible step size. A search for "Pressure Zone" finds nothing. And the HRR column sits near the value you specified, with the step at 600 s in the right place.</p>
<p class="prose" data-i18n="a-run-that-passes-all-four-c-eab0f7">A run that passes all four can still be wrong — wrong lining, wrong yields, a device in the wrong cell. Day 6 is about that gap. What today buys you is the ability to tell a run that finished from a run that worked.</p>
</div>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="your-model-has-two-meshes-an-b2d3ee">Your model has two meshes and the desktop has sixteen logical processors. How many MPI processes can you use, and what do the other cores do?</span></summary><div class="qa"><p data-i18n="two-one-per-mesh-asking-for-c68903">Two, one per mesh. Asking for more stops FDS with <code>ERROR(112)</code>, "The number of MPI processes, 2, exceeds the number of meshes, 1", with your own counts in place of those. The spare cores can only be used as OpenMP threads, which the FDS User's Guide says speed a calculation by at most a factor of two.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-pyrosim-file-sits-in-do-89295d">Your PyroSim file sits in Documents, which is synced to OneDrive. What goes wrong, and where would the run have written its files?</span></summary><div class="qa"><p data-i18n="pyrosim-writes-the-run-into-f3445b">PyroSim writes the run into a sub-directory beside the model file, so every output would have landed inside the synced folder. A file lock during an automatic backup can stop Windows letting FDS write, and the run fails part-way through with no fault in the model. Move the model to a folder on a drive physically attached to the machine.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="the-last-line-of-the-log-say-5a8236">The last line of the log says FDS completed successfully. Name two things that can still be wrong with the run.</span></summary><div class="qa"><p data-i18n="several-are-possible-a-press-eb4ccf">Several are possible: a Pressure Zone listed in the <code>.out</code> file, meaning the room is sealed and the door never opened; an HRR column nowhere near the fire you specified; soot and carbon monoxide yields left at zero, so visibility and CO never move; a device placed outside every mesh. None of these raises an error, and the program's exit status is zero either way.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="in-job-devc-csv-what-is-in-r-dc4f05">In <code>&lt;job&gt;_devc.csv</code>, what is in row 1, row 2 and row 3?</span></summary><div class="qa"><p data-i18n="row-1-is-the-units-starting-dcf6f5">Row 1 is the units, starting with <code>s</code> for the time column, and a field can be empty where a quantity has no unit, as FED does. Row 2 is the names: <code>Time</code>, then each device ID in quotes. Row 3 is the first data row.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="you-need-the-machine-for-som-9a61e3">You need the machine for something else. Which button lets you carry on later, and what does it leave behind?</span></summary><div class="qa"><p data-i18n="stop-it-writes-a-stop-file-a-2f618f"><span class="ui">Stop</span>. It writes a <code>.stop</code> file and a checkpoint, and <span class="ui">Resume FDS</span> on the <span class="ui">Analysis</span> menu continues from there. <span class="ui">Kill</span> ends the run immediately with no way back. Remember to clear the <code>.stop</code> file afterwards, or the next run stops with <code>ERROR(109)</code>.</p></div></details>
</div>
<div class="done-row"><input data-done="day5" id="done-day5" type="checkbox"/><label data-i18n="day-5-done-45824a" for="done-day5">Day 5 done</label></div>
</section>
<section id="day6">
<div class="day-head">
<div><p class="kicker" data-i18n="day-6-1e3435-2">Day 6</p><h2 data-i18n="a-run-that-finishes-is-not-a-443f5a">A run that finishes is not a run that is right, and three checks tell you which one you have</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-6">2–3 h</b><span data-i18n="time-today-b91a6d-6">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a-6">Goal</span><p data-i18n="by-the-end-of-today-you-can-d0c09e">By the end of today you can say why you believe a result: the burner released what you asked it to release, you know how much the cell size is moving the answer, and your room temperature sits beside a hand calculation and a measurement.</p></div>
<p class="phase" data-i18n="learn-b04837-7">Learn</p>
<p class="prose" data-i18n="every-day-so-far-has-ended-w-0cc002">Every day so far has ended with a run that finished. Today is about the gap between finishing and being right. FDS checks its own arithmetic, not your intention. It has no way to know that the rectangle you cut was meant to be a door, or that the number you typed was meant to be a total instead of a rate per square metre.</p>
<p class="prose" data-i18n="the-operating-system-will-no-f2c23e">The operating system will not tell you either. On the machine used to prepare this guide, FDS returned an exit code of 0 after every set-up error that was tested and after a numerical instability that stopped the run part-way. The exit code proves nothing. One line proves a run finished, and it is the last line of the console and of <code>CHID.out</code>:</p>
<ul class="plain">
<li><code data-i18n="stop-fds-completed-successfu-8b8e93-2">STOP: FDS completed successfully</code></li>
</ul>
<p class="prose" data-i18n="in-pyrosim-that-console-text-82fdd3">In PyroSim that console text is the log pane of the <span class="ui">FDS Simulation</span> dialog, and <span class="ui">Save Log</span> writes it to a text file you can keep beside the results.</p>
<p class="prose" data-i18n="a-finished-run-then-has-to-p-6113c4">A finished run then has to pass three checks. They are in this order because each one is cheap compared with the next.</p>
<ul class="plain">
<li data-i18n="did-the-fire-do-what-you-ask-999ec1">Did the fire do what you asked? Compare the <code>HRR</code> column against arithmetic you can do on paper.</li>
<li data-i18n="is-the-mesh-fine-enough-for-95dd1f">Is the mesh fine enough for the answer you care about? Halve the cell size and see whether the answer moves.</li>
<li data-i18n="does-the-answer-sit-near-a-h-1b2909">Does the answer sit near a hand calculation and near a measurement? If it does not, know why before you quote it.</li>
</ul>
<details class="deeper"><summary data-i18n="why-fds-cannot-do-these-chec-4daeaa">Why FDS cannot do these checks for you</summary><div class="d-in"><p class="prose" data-i18n="the-mistakes-fds-can-catch-a-62a528">The mistakes FDS can catch are the ones that make the input file unreadable or physically impossible to set up: a misspelt keyword, a burner surface with no reaction, a vent floating in mid-air. Those stop the run before the first time step. Everything else is a modelling choice, and FDS has no opinion about your choices. The FDS User's Guide puts the boundary plainly: physical problems such as fires that do not ignite or flames that do not spread may be related to the mesh resolution or to how the scenario was set up, and you need to investigate the problem yourself before reporting it.</p></div></details>
<p class="prose" data-i18n="check-one-is-the-cheapest-of-50f7a1">Check one is the cheapest of the three. Your burner surface carries a heat release rate per unit area in kW/m², and the vent or obstruction face it sits on has an area in m². Multiply them and you have the heat release rate you asked for. In the reference case the burner top is 0.2 × 0.2 m, which is 0.04 m², and the surface carries 7500 kW/m². That is 300 kW at full output, and the ramp holds one third of it for the first 600 s, which is the 100 kW stage of the ISO 9705 programme.</p>
<p class="prose" data-i18n="now-open-chid-hrr-csv-and-re-df8b74">Now open <code>CHID_hrr.csv</code> and read the <code>HRR</code> column, which is the heat release rate from gas-phase combustion. It will not be a flat line, because the fire breathes. In the reference run on 20 cm cells it read 109 kW at 60 s, 102 kW at 300 s and 106 kW at 590 s during the 100 kW stage, then 255 kW at 620 s, 323 kW at 900 s and 317 kW at 1195 s after the step to 300 kW. Across the whole 100 kW stage that run swung between 84 kW and 124 kW, and across the 300 kW stage between 215 kW and 401 kW, so judge a plateau rather than any single row. A third either way is the flame moving. A factor of ten is a mistake in the input.</p>
<p class="phase" data-i18n="build-bbd80c-7">Build</p>
<ol class="steps">
<li><div><p data-i18n="open-your-run-folder-pyrosim-1223de">Open your run folder. PyroSim writes results into a sub-directory beside the model file, so <code>iso9705.psm</code> produces a folder named <code>iso9705</code> holding <code>iso9705.fds</code> and every FDS output file.</p></div></li>
<li><div><p data-i18n="open-chid-out-in-a-text-edit-f328f9">Open <code>CHID.out</code> in a text editor and read the last line. If it is not <code>STOP: FDS completed successfully</code>, stop here and read what it says instead.</p></div></li>
<li><div><p data-i18n="scroll-back-up-the-same-file-d3857d">Scroll back up the same file to the set-up section, before the run-time diagnostics begin, and look for a block headed <code>Pressure Zone Information</code>. The reference case does not print one. If yours lists a zone whose volume is close to your room's volume, a space in your model is sealed.</p></div></li>
<li><div><p data-i18n="open-chid-hrr-csv-the-second-8ab757">Open <code>CHID_hrr.csv</code>. The second row names the columns. The reference run's last column is <code>MLR_PRODUCTS</code>; if your file has an extra column named <code>ZONE_1</code> in Pa, FDS has created a pressure zone and is tracking its pressure, which is the same warning in a different place.</p></div></li>
<li><div><p data-i18n="results-view-time-history-re-1e4d43"><span class="path">Results › View Time History Results</span> — choose <code>CHID_hrr.csv</code> and plot the <code>HRR</code> column. Compare the plateau against your own multiplication.</p></div></li>
<li><div><p data-i18n="model-edit-model-checks-new-f34f5a"><span class="path">Model › Edit Model Checks › New › Surface</span> — this check reports the maximum heat release rate per applicable surface, so you can catch the arithmetic before you spend an hour running. Run the checks from <span class="path">Analysis › Run Model Checks</span>.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-11">Screenshot slot</p><p class="sf-t" data-i18n="the-time-history-plot-of-the-af00f2">The time-history plot of the <code>HRR</code> column for your own run, with the two plateaux visible and the step between them. Capture the whole plot window including the axis labels, so the units are readable.</p></div></div>
<p class="prose" data-i18n="now-the-exercise-the-file-be-c4d25d">Now the exercise. The file below runs to completion and prints no error. On the guide's own machine a six-second check run of it under FDS 6.10.1 ended with <code>STOP: FDS completed successfully</code>, and the whole of its output held one console warning. Three things in it are wrong. Find all three before you open the answer.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="day6-broken-fds-5ff30a">day6_broken.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="day6_broken" data-i18n="copy-af74f7-5" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84-5" data-save="day6_broken" hidden="" type="button">Save file</button>
</div>
<pre aria-label="Day 6 exercise: three faults, no error, 122 lines" class="fds" data-src="day6_broken" tabindex="0"></pre>
</div>
<ol class="steps">
<li><div><p data-i18n="file-import-fds-cad-file-ope-515734"><span class="path">File › Import FDS/CAD File</span> — open <code>cases/day6_broken.fds</code>. The FDS Version Selection dialog defaults to <code>FDS6</code>, which is correct for this file. You can also read the listing above without opening PyroSim at all.</p></div></li>
<li><div><p data-i18n="analysis-simulation-paramete-3a5540"><span class="path">Analysis › Simulation Parameters › Time</span> — set End Time to <span class="val">60</span> s. The faults all show inside the first minute, and a short run keeps the exercise short. The guide's own six-second check of this file took 26 s of wall clock on a Mac with two MPI processes, so allow a few minutes for 60 s; your desktop will differ.</p></div></li>
<li><div><p data-i18n="analysis-run-fds-parallel-th-2a7d87"><span class="path">Analysis › Run FDS Parallel</span> — the file has two meshes, so use one MPI process per mesh. Then apply the three checks above, in order, before reading any further.</p></div></li>
<li><div><p data-i18n="look-at-the-model-in-the-3d-4caa85">Look at the model in the 3D view as well as the numbers. Devices are drawn in the view, and one of the three faults is visible there without reading a single CSV file.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-12">Screenshot slot</p><p class="sf-t" data-i18n="the-set-up-section-of-day6-b-2853ad">The set-up section of <code>day6_broken.out</code> showing the <code>Pressure Zone Information</code> block, with the volume and cell count legible. This is the single most useful thing to recognise on sight.</p></div></div>
<details class="deeper"><summary data-i18n="the-answer-three-faults-and-5d2649">The answer: three faults, and the signal each one leaves</summary><div class="d-in">
<p class="prose" data-i18n="fault-one-the-door-was-cut-i-b7bbd5">Fault one, the door was cut inside the room instead of through the wall. The front wall is an obstruction from x 3.6 to 3.7 m. The hole is drawn from 3.40 to 3.50 m, which is a rectangle of open air inside the room that removes nothing. A hole has to reach past both faces of the wall it cuts, which is why the working case punches from 3.59 to 3.71 m rather than 3.60 to 3.70 m. The room is therefore sealed, and FDS says so twice: <code>day6_broken.out</code> lists <code>1 Volume: 2.0732E+01 m3, Cells: 20732</code> under <code>Pressure Zone Information</code>, which is the room's own volume, and <code>day6_broken_hrr.csv</code> gains a <code>ZONE_1</code> column, which is that zone's background pressure in Pa climbing away from atmospheric: 86 Pa by 6 s in the guide's check run, and still rising. Leave the door fault in place but repair the burner, and the same six seconds reach 2031 Pa. Meanwhile the two doorway devices collapse to nothing — under 1 × 10⁻⁸ kg/s by 6 s, against about 0.11 kg/s in the reference case.</p>
<p class="prose" data-i18n="fault-two-the-heat-release-r-1522ec">Fault two, the heat release rate per unit area was entered as a total. The burner surface carries <code>HRRPUA=300.0</code>, read by FDS as 300 kW/m². On the 0.2 × 0.2 m burner top that is 300 × 0.04 = 12 kW at full output and 4 kW on the first stage, instead of 100 kW. In the guide's six-second check the <code>HRR</code> column read 2.15 kW where the reference case reads about 51 kW at the same instant, and it is climbing towards 4 kW rather than 100 kW. The fire is 25 times too small and nothing in the run objects.</p>
<p class="prose" data-i18n="fault-three-a-sensor-was-pla-3a8fc1">Fault three, a sensor was placed above the ceiling. The S2 group puts three devices at the ceiling and four at head height. Its other two ceiling devices, <code>S2_CO</code> and <code>S2_OD</code>, sit at z = 2.35 m, five centimetres below the ceiling, and <code>S2_T</code> belongs beside them; it sits at z = 2.45 m instead — five centimetres above the ceiling. The room mesh stops at 2.4 m, and the second mesh covers only the space beyond the door, so that point lies outside every mesh. FDS drops the device, writes <code>WARNING: DEVC S2_T is not within any mesh.</code> and runs on to a clean finish. The <code>S2_T</code> column is absent from <code>day6_broken_devc.csv</code>: not zero, not wrong, gone.</p>
<p class="prose" data-i18n="that-warning-is-the-part-to-ab842e">That warning is the part to remember. It goes to the console only — it never reaches <code>CHID.out</code> — so if you close the run dialog without reading it, you have lost the only notice you were given. Use <span class="ui">Save Log</span> on any run you mean to keep, and when a column you expected is missing from a CSV, look for this line before looking anywhere else.</p>
<p class="prose" data-i18n="a-near-neighbour-of-this-fau-9725e1">A near neighbour of this fault is worse, because it produces no warning at all. Had the sensor been moved sideways instead, out past the front wall into the second mesh that covers the open air beyond the door, it would still have been inside a mesh. FDS would have said nothing, the column would have been present, and it would have held plausible outdoor temperatures all run. A device in the wrong place is caught only by checking its coordinates against the room.</p>
</div></details>
<p class="phase" data-i18n="check-4b5e84-6">Check</p>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-6">Check your result</h4><p class="prose" data-i18n="you-found-all-three-faults-f-e70eab">You found all three faults from the output files alone, and you can say which file showed you each one: the <code>Pressure Zone Information</code> block and the <code>ZONE_1</code> column for the sealed room, the <code>HRR</code> column against your own multiplication for the burner, and the device coordinates against the room dimensions for the sensor. If you found only two, go back and look for the one you missed before reading the answer again.</p></div>
<p class="prose" data-i18n="one-error-does-stop-a-run-pa-843feb">One error does stop a run part-way, and it is the one you will meet if you push the fire too hard. It reads:</p>
<ul class="plain">
<li><code data-i18n="error-374-numerical-instabil-f8bd83">ERROR(374): Numerical Instability - FDS stopped (CHID: your_case)</code></li>
</ul>
<p class="prose" data-i18n="it-means-the-time-step-colla-3bb169">It means the time step collapsed. FDS halves the time step when the flow field demands it, and stops when the step falls below one ten-thousandth of the initial step, on the grounds that the answer has stopped being physical. The message goes to both the console and <code>CHID.out</code>, and FDS writes one final Plot3D file so you can see where the trouble is. The FDS User's Guide lists the causes:</p>
<ul class="plain">
<li data-i18n="cells-with-an-aspect-ratio-w-f9ac90">Cells with an aspect ratio worse than 2 to 1.</li>
<li data-i18n="a-change-in-cell-size-of-mor-e5d079">A change in cell size of more than a factor of 2 across a mesh interface, or obstructions that do not line up there.</li>
<li data-i18n="high-speed-flow-through-a-sm-69054a">High-speed flow through a small opening, especially an opening meant to represent leakage.</li>
<li data-i18n="a-large-sudden-change-in-the-d95fd9">A large, sudden change in the heat release rate.</li>
<li data-i18n="an-adiabatic-solid-boundary-22b3cf">An <code>ADIABATIC</code> solid boundary, which the guide says should only be used for testing.</li>
<li data-i18n="an-obstruction-being-created-8ec19b">An obstruction being created or removed during the run, such as a door opening.</li>
<li data-i18n="a-fuel-above-100-g-mol-that-ff0daf">A fuel above 100 g/mol that is not in the FDS database, or a long sealed tunnel, or many small pressure zones generated automatically from thin imported walls.</li>
</ul>
<p class="prose" data-i18n="thunderhead-s-own-troublesho-28dabb">Thunderhead's own troubleshooting page adds the practical version: in their experience these instabilities are an error in the model, not an error in FDS, and the usual causes are no open vent on the boundary, a velocity boundary condition on both supply and exhaust, and flow forced into a closed space.</p>
<p class="prose" data-i18n="the-judgement-part-matters-m-c62822">The judgement part matters more than the fix. In a test of this same room at 20 cm cells, a 3000 kW fire that reached full size in about a second produced 39 messages reading <code>WARNING: Minimum density, 0.120 kg/m3, clipped in Mesh 1</code> and then stopped with <code>ERROR(374)</code> at 9.74 s. Adding <code>&amp;PRES MAX_PRESSURE_ITERATIONS=30 /</code> let a similar case run to the end, but with 468 of those clipping warnings and an upper layer near 1320 °C. The setting stopped the crash. It did not make the case physical. A run that had to be coaxed into finishing is a run to explain, not to quote.</p>
<p class="phase" data-i18n="learn-b04837-8">Learn</p>
<p class="prose" data-i18n="check-two-is-resolution-ther-d54d2e">Check two is resolution. There is no cell size that is correct in the abstract; there is only a cell size fine enough for the quantity you want. The usual measure for a buoyant plume is the characteristic fire diameter D*, from the FDS User's Guide:</p>
<ul class="plain">
<li data-i18n="d-q-cp-t-g-2-5-q-is-the-tota-1c9911"><code>D* = ( Q / (ρ∞ · cp · T∞ · √g) )^(2/5)</code> — Q is the total heat release rate in kW, and D* comes out in m.</li>
<li data-i18n="d-x-the-number-of-cells-span-cec7e8"><code>D*/δx</code> — the number of cells spanning that diameter, where δx is the nominal cell size.</li>
</ul>
<p class="prose" data-i18n="with-air-at-20-c-the-denomin-a736ee">With air at 20 °C the denominator is about 1111 kW/m^2.5, so D* is roughly <code>(Q/1111)^0.4</code> m. For the two stages of the ISO 9705 programme that gives:</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="fire-size-6388c8-2">Fire size</th><th class="num" data-i18n="d-3fbf26">D*</th><th class="num" data-i18n="d-x-at-20-cm-282cd9">D*/δx at 20 cm</th><th class="num" data-i18n="at-10-cm-b9cac3">at 10 cm</th><th class="num" data-i18n="at-5-cm-e85cc1">at 5 cm</th></tr></thead>
<tbody>
<tr><td><b data-i18n="100-kw-7cbf67-5">100 kW</b></td><td class="num" data-i18n="0-38-m-3b4aa6">0.38 m</td><td class="num">1.9</td><td class="num">3.8</td><td class="num">7.6</td></tr>
<tr><td><b data-i18n="300-kw-e6b0f0-5">300 kW</b></td><td class="num" data-i18n="0-59-m-2b8549">0.59 m</td><td class="num">3.0</td><td class="num">5.9</td><td class="num">11.8</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="for-its-own-simulations-of-a-79f003">For its own simulations of an ISO 9705 compartment, NIST used values of D*/δx between 3.8 and 14. That is a useful bracket, not a pass mark, and NIST says so: the values in its Validation Guide range over two orders of magnitude, and taking any of them as an acceptable minimum is inappropriate. What the guide recommends instead is a mesh sensitivity study — build the file on a relatively coarse mesh, then refine it until the answer you care about stops changing.</p>
<details class="deeper"><summary data-i18n="why-a-finer-mesh-costs-so-mu-b39bd9">Why a finer mesh costs so much more</summary><div class="d-in"><p class="prose" data-i18n="halving-the-cell-size-multip-a0fe27">Halving the cell size multiplies the number of cells by 8 in three dimensions, and the time step shrinks with the cells, so the run takes roughly 16 times as long. The reference case at 20 cm cells took 8868 s of wall clock for the full 1200 s programme with two MPI processes. The same case at 10 cm would be expected to take something near 16 times that, which is well over a day. That estimate comes from the scaling rule, not from a finished run, so treat it as an order of magnitude. It is also the reason a mesh study is done on a short window rather than on the whole programme.</p></div></details>
<p class="prose" data-i18n="one-trap-before-you-change-t-9bb357">One trap before you change the number. Halving the cell size does not change only the cell size. Anything thinner than a cell has to be redrawn, and anything that does not land on a cell face gets snapped. The guide's own 20 cm variant of the reference case had to thicken the front wall from 0.1 m to 0.2 m and widen the door hole to match, and FDS snapped the burner top from 0.1 m up to 0.2 m, which the <code>.smv</code> file records as the burner occupying cells 0 to 1 in the vertical. The burner area, and therefore the heat release rate, stayed the same. The distance from the burner to the ceiling did not. When two runs disagree, be sure you know which differences are the mesh and which are the geometry.</p>
<p class="prose" data-i18n="check-three-is-the-outside-w-27f4ec">Check three is the outside world. Two references are available for this room without leaving your desk: a hand correlation, and somebody else's measurement. The hand correlation is MQH, published by McCaffrey, Quintiere and Harkleroad and reproduced in NUREG-1805, which estimates the upper-layer temperature rise in a naturally ventilated compartment:</p>
<ul class="plain">
<li data-i18n="t-6-85-q-a-v-h-v-a-t-h-k-1-fb00e8"><code>ΔT = 6.85 · [ Q² / ( (A_v √h_v) · (A_T · h_k) ) ]^(1/3)</code> — ΔT is the upper-layer rise above ambient in K, which is the same size as a rise in °C, and Q is the heat release rate in kW.</li>
<li data-i18n="a-v-is-the-area-of-the-openi-d24223"><code>A_v</code> is the area of the opening in m² and <code>h_v</code> its height in m, so <code>A_v √h_v</code> is the ventilation factor in m^2.5.</li>
<li data-i18n="a-t-2-w-l-2-h-w-2-h-l-a-v-th-b2c6fc"><code>A_T = [2(w·l) + 2(h·w) + 2(h·l)] − A_v</code> — the total area of the walls, floor and ceiling that bound the room, minus the opening, in m².</li>
<li data-i18n="h-k-is-the-effective-heat-tr-724ec5"><code>h_k</code> is the effective heat transfer coefficient of the lining in kW/(m²·K). It has two branches, split by the thermal penetration time <code>t_p = (ρ · c / k) · (δ/2)²</code> in s.</li>
<li data-i18n="before-the-heat-has-worked-t-50f7c3">Before the heat has worked through the lining, for <code>t ≤ t_p</code>, use <code>h_k = √(k·ρ·c / t)</code>.</li>
<li data-i18n="once-it-has-for-t-t-p-use-h-ab28a9">Once it has, for <code>t &gt; t_p</code>, use <code>h_k = k/δ</code>.</li>
<li data-i18n="units-for-that-last-group-k-5fe603">Units for that last group: k in kW/(m·K), ρ in kg/m³, c in kJ/(kg·K), δ the lining thickness in m, t the time since ignition in s.</li>
</ul>
<p class="prose" data-i18n="the-two-branches-do-not-meet-e18b4b">The two branches do not meet smoothly at <code>t = t_p</code>, so always say which one you used and at what time. For this room the numbers are fixed by the standard: the door is 0.8 × 2.0 m, so <code>A_v</code> = 1.60 m², <code>h_v</code> = 2.0 m and <code>A_v √h_v</code> = 2.263 m^2.5. The room is 3.6 × 2.4 × 2.4 m, so <code>A_T</code> = 46.08 − 1.60 = 44.48 m². The lining decides <code>h_k</code>, and the standard does not specify one, which is why the guide's case states its own: aerated concrete, k 0.26 W/m·K, ρ 500 kg/m³, c 0.96 kJ/kg·K, 0.1 m thick, from NUREG-1805 Table 2-3. With those values <code>t_p</code> is about 4600 s, so through the whole 1200 s programme the lining is still soaking up heat and the first branch applies.</p>
<p class="prose" data-i18n="the-same-chapter-of-nureg-18-fb8a98">The same chapter of NUREG-1805 gives three estimates of the heat release rate needed for flashover in a compartment, and ISO 9705 gives a definition of its own.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="estimate-235223">Estimate</th><th data-i18n="expression-97b695">Expression</th><th class="num" data-i18n="for-this-room-0e8db7">For this room</th></tr></thead>
<tbody>
<tr><td><b data-i18n="babrauskas-65f466">Babrauskas</b></td><td><code data-i18n="750-a-v-h-v-c42c11">750 · A_v √h_v</code></td><td class="num" data-i18n="1697-kw-f85a71">1697 kW</td></tr>
<tr><td><b data-i18n="thomas-8a5977">Thomas</b></td><td><code data-i18n="7-8-a-t-378-a-v-h-v-cff0aa">7.8 · A_T + 378 · A_v √h_v</code></td><td class="num" data-i18n="1202-kw-7c219c">1202 kW</td></tr>
<tr><td><b data-i18n="mqh-b69c2d">MQH</b></td><td><code data-i18n="610-h-k-a-t-a-v-h-v-a44614">610 · √( h_k · A_T · A_v √h_v )</code></td><td class="num" data-i18n="618-735-kw-e44beb">618–735 kW</td></tr>
<tr><td><b data-i18n="iso-9705-1-2016-dac057">ISO 9705-1:2016</b></td><td data-i18n="definition-not-a-correlation-80058f">Definition, not a correlation: source plus product reaches 1000 kW</td><td class="num" data-i18n="1000-kw-b213ba-2">1000 kW</td></tr>
<tr><td><b data-i18n="measured-33-iso-room-tests-3d7b64">Measured, 33 ISO room tests</b></td><td data-i18n="reported-by-babrauskas-peaco-45a7c8">Reported by Babrauskas, Peacock and Reneke</td><td class="num" data-i18n="median-1700-kw-276c43">median 1700 kW</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="the-mqh-entry-is-a-range-rat-b39552">The MQH entry is a range rather than a number because <code>h_k</code> falls as the lining heats through: with this room's own aerated concrete it gives 735 kW at the end of the 100 kW stage and 618 kW at the end of the 300 kW stage. The correlations are lower bounds in any case: the measured median across those 33 tests was 1700 kW, and only three of the 33 flashed over at or below 1000 kW. Alongside the 1000 kW definition, two working criteria from the experimental literature are worth carrying: an upper layer above 600 °C, or 20 kW/m² reaching the floor. The burner programme you are running tops out at 300 kW, so none of these should be approached, and the reference run ended at 297 °C in the upper layer and 3.7 kW/m² at the floor. That is the point of the check. You are confirming that a burner-only ISO 9705 room stays far from flashover, and if your run says otherwise, your run is wrong.</p>
<p class="phase" data-i18n="build-bbd80c-8">Build</p>
<ol class="steps">
<li><div><p data-i18n="save-a-copy-of-your-model-un-22666c">Save a copy of your model under a new name, so the coarse and fine runs write to different folders and neither overwrites the other.</p></div></li>
<li><div><p data-i18n="model-edit-meshes-click-the-8e6ef0"><span class="path">Model › Edit Meshes</span> — click the <span class="ui">Cell Size (m)</span> link to open <span class="ui">Set Cell Size</span> and enter <span class="val">0.1</span>. Read the cell counts the dialog reports before and after: for the room alone, 18 × 12 × 12 at 20 cm becomes 36 × 24 × 24 at 10 cm, which is 2592 cells becoming 20 736.</p></div></li>
<li><div><p data-i18n="check-every-obstruction-that-353879">Check every obstruction that is now thinner than a cell, and every surface that has to sit on a cell face. Redraw what needs redrawing, and note down what you changed so you can separate mesh effects from geometry effects afterwards.</p></div></li>
<li><div><p data-i18n="analysis-simulation-paramete-8fe7f0"><span class="path">Analysis › Simulation Parameters › Time</span> — set End Time to <span class="val">120</span> s for both runs. A short window is enough to see whether the answer moves, and it keeps the fine run to minutes rather than hours.</p></div></li>
<li><div><p data-i18n="analysis-run-fds-parallel-ru-45c581"><span class="path">Analysis › Run FDS Parallel</span> — run both, then open the two <code>CHID_devc.csv</code> files and compare the same device over the same 120 s. The ceiling thermocouple in the corner tree, <code>TC_235</code> in the reference case, is the one to start with because it responds fastest.</p></div></li>
<li><div><p data-i18n="do-the-mqh-arithmetic-for-yo-91d3dd">Do the MQH arithmetic for your own room on paper, at the end of the 100 kW stage. You need <code>A_v √h_v</code>, <code>A_T</code>, your lining's k, ρ, c and thickness, and a decision about which <code>h_k</code> branch applies. Write the answer down before you look at your run, so you cannot talk yourself into it afterwards.</p></div></li>
</ol>
<p class="phase" data-i18n="check-4b5e84-7">Check</p>
<p class="prose" data-i18n="the-guide-ran-that-compariso-b594ae">The guide ran that comparison on its own reference case, and the answer moved a long way. Over the first 90 s, from the moment the fire is properly alight, the corner thermocouple 5 cm below the ceiling reads 28 to 47 per cent hotter on 10 cm cells than on 20 cm cells — 105 °C against 74 °C at 20 s, 165 °C against 121 °C at 60 s — and the smoke layer sits about 0.4 m higher, averaging 1.33 m against 0.92 m over the last minute of that window. Neither run changed anything but the cell size.</p>
<p class="prose" data-i18n="two-things-follow-the-20-cm-4bb2bb">Two things follow. The 20 cm result was not converged, so any number taken from it is a method check and nothing more. And the direction of the error is the useful part: a coarse mesh smears the plume across cells that are too big to hold it, loses temperature to that smearing, and lets the hot layer sink further than it should. If your own refinement moves the answer like this, you have not found a bug — you have found the resolution your question actually needs.</p>
<figure class="chart" id="fig-mesh">
<p class="chart-title" data-i18n="cell-size-changes-the-answer-701283">Cell size changes the answer, and the finer mesh runs hotter</p>
<p class="chart-sub" data-i18n="corner-thermocouple-5-cm-bel-29854c">corner thermocouple 5 cm below the ceiling · 20 cm vs 10 cm cells, to 90 s</p>
<div class="chart-wrap"><div class="fig-frame"><svg aria-labelledby="mesh-t mesh-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 300"><title id="mesh-t">Cell size changes the answer, and the finer mesh runs hotter</title><desc data-i18n="corner-thermocouple-5-cm-bel-29854c-2" id="mesh-d">corner thermocouple 5 cm below the ceiling · 20 cm vs 10 cm cells, to 90 s</desc><g fill="var(--muted)" font-family="var(--mono)" font-size="11"><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="260.0" y2="260.0"></line><text text-anchor="end" x="54" y="263.5">0</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="192.9" y2="192.9"></line><text text-anchor="end" x="54" y="196.4">50</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="125.9" y2="125.9"></line><text text-anchor="end" x="54" y="129.4">100</text><line stroke="var(--line-soft)" stroke-width="1" x1="62" x2="702" y1="58.8" y2="58.8"></line><text text-anchor="end" x="54" y="62.3">150</text><line stroke="var(--line)" stroke-width="1" x1="62.0" x2="62.0" y1="260" y2="265"></line><text text-anchor="middle" x="62.0" y="279">0</text><line stroke="var(--line)" stroke-width="1" x1="204.2" x2="204.2" y1="260" y2="265"></line><text text-anchor="middle" x="204.2" y="279">20</text><line stroke="var(--line)" stroke-width="1" x1="346.4" x2="346.4" y1="260" y2="265"></line><text text-anchor="middle" x="346.4" y="279">40</text><line stroke="var(--line)" stroke-width="1" x1="488.7" x2="488.7" y1="260" y2="265"></line><text text-anchor="middle" x="488.7" y="279">60</text><line stroke="var(--line)" stroke-width="1" x1="630.9" x2="630.9" y1="260" y2="265"></line><text text-anchor="middle" x="630.9" y="279">80</text><text data-i18n="c-a17866-2" fill="var(--ink-2)" text-anchor="end" x="54" y="12">°C</text><text data-i18n="time-s-3e10d8-7" text-anchor="middle" x="382" y="294">Time (s)</text></g><line class="crosshair" stroke="var(--ink-2)" stroke-width="1" visibility="hidden" x1="0" x2="0" y1="14" y2="260"></line><polyline fill="none" points="62.0,233.2 97.6,233.1 133.1,224.7 168.7,190.9 204.2,161.1 239.8,146.6 275.3,129.9 310.9,120.8 346.4,114.4 382.0,113.3 417.6,105.6 453.1,98.9 488.7,97.9 524.2,92.0 559.8,92.2 595.3,90.7 630.9,90.8 666.4,84.5 702.0,85.3" stroke="var(--heat)" stroke-linejoin="round" stroke-width="2"></polyline><polyline fill="none" points="62.0,233.2 97.6,233.1 133.1,208.3 168.7,160.4 204.2,118.6 239.8,93.6 275.3,77.5 310.9,54.8 346.4,48.5 382.0,45.0 417.6,46.7 453.1,38.2 488.7,38.4 524.2,36.9 559.8,34.5 595.3,33.9 630.9,32.2 666.4,35.9 702.0,36.0" stroke="var(--gas)" stroke-linejoin="round" stroke-width="2"></polyline><line stroke="var(--line)" stroke-width="1" x1="62" x2="702" y1="260" y2="260"></line></svg></div><div class="tip" hidden=""></div></div>
<ul class="chart-legend"><li><span class="sw" style="background:var(--heat)"></span><span data-i18n="20-cm-cells-50c968" data-series="0">20 cm cells</span></li><li><span class="sw" style="background:var(--gas)"></span><span data-i18n="10-cm-cells-f5983e" data-series="1">10 cm cells</span></li></ul>
<script type="application/json">{"t":[0,5,10,15,20,25,30,35,40,45,50,55,60,65,70,75,80,85,90],"x0":0,"x1":90,"plot":[62,14,702,260],"xlabel":"Time","xunit":"s","yunit":"\u00b0C","series":[{"name":"20 cm cells","v":[20.0,20.0352,26.298,51.5013,73.7512,84.5183,97.0356,103.789,108.5371,109.3902,115.1359,120.1132,120.8452,125.2457,125.1254,126.198,126.1672,130.8589,130.2343],"digits":1},{"name":"10 cm cells","v":[20.0,20.0366,38.5465,74.2263,105.4272,124.0871,136.0719,152.9993,157.6768,160.3304,158.9977,165.4049,165.2495,166.3495,168.0921,168.5621,169.8251,167.1044,166.9818],"digits":1}]}</script>
</figure>
<p class="prose" data-i18n="now-put-the-coarse-run-besid-2ffd50">Now put the coarse run beside the hand calculation and beside a measurement, which is the third check. Dillon measured gas temperatures in a real ISO 9705 room with the standard corner burner and read about 305 °C at 2.35 m during the 100 kW stage and about 615 °C during the 300 kW stage. MQH predicts an upper-layer average, and the corner correction of 1.7 attributed to Mowrer and Williamson is applied because the burner sits in a corner rather than in the open.</p>
<div class="scroll"><table>
<thead><tr><th data-i18n="end-of-stage-34a56a">End of stage</th><th class="num" data-i18n="20-cm-run-upper-layer-a718aa">20 cm run, upper layer</th><th class="num" data-i18n="20-cm-run-ceiling-4c99a5">20 cm run, ceiling</th><th class="num" data-i18n="mqh-centre-d33147">MQH, centre</th><th class="num" data-i18n="mqh-corner-1-7-136f97">MQH, corner ×1.7</th><th class="num" data-i18n="dillon-2-35-m-7da61f">Dillon, 2.35 m</th></tr></thead>
<tbody>
<tr><td><b data-i18n="100-kw-590-s-599783">100 kW, 590 s</b></td><td class="num" data-i18n="135-c-a406ea">135 °C</td><td class="num" data-i18n="147-c-1e3cc1">147 °C</td><td class="num" data-i18n="150-c-f8df34">150 °C</td><td class="num" data-i18n="242-c-9462c0">242 °C</td><td class="num" data-i18n="about-305-c-a5fb2d">about 305 °C</td></tr>
<tr><td><b data-i18n="300-kw-1195-s-fc2088">300 kW, 1195 s</b></td><td class="num" data-i18n="297-c-d5ec96">297 °C</td><td class="num" data-i18n="342-c-59cbec">342 °C</td><td class="num" data-i18n="324-c-9b27fe">324 °C</td><td class="num" data-i18n="537-c-571d52">537 °C</td><td class="num" data-i18n="about-615-c-59c074">about 615 °C</td></tr>
</tbody>
</table></div>
<p class="prose" data-i18n="read-the-table-carefully-bec-ec543e">Read the table carefully, because the columns are not the same quantity. The upper-layer column and both MQH columns are layer averages. The ceiling column and Dillon's column are single points near the ceiling, which in a corner-fire room run hotter than the layer average. The MQH figures were worked for this room with its own lining — aerated concrete, 100 mm — rather than for a generic one, and Dillon's values were read off a printed figure to about ±10 °C in a room that had steel plates and insulation board near the burner, with the burner top at 300 mm rather than 100 mm.</p>
<h3 data-i18n="check-it-by-hand-before-you-566094">Check it by hand before you believe it</h3>
<p class="prose" data-i18n="the-mqh-correlation-estimate-28c0c6">The MQH correlation estimates the upper-layer temperature rise in a ventilated compartment from the fire's power, the opening, the room's surface area and how fast the walls absorb heat. It is two lines of arithmetic and it catches the errors a simulation will not tell you about. The three flashover estimates below answer a different question: roughly how big a fire this room would need before it went to flashover.</p>
<div class="calc">
<div class="calc-in">
<label data-i18n="fire-size-kw-8cc167" for="c-q">Fire size, kW</label><input id="c-q" min="10" step="10" type="number" value="300"/>
<label data-i18n="room-length-m-d449ee" for="c-l">Room length, m</label><input id="c-l" step="0.1" type="number" value="3.6"/>
<label data-i18n="room-width-m-4d8b06" for="c-w">Room width, m</label><input id="c-w" step="0.1" type="number" value="2.4"/>
<label data-i18n="room-height-m-1809c5" for="c-h">Room height, m</label><input id="c-h" step="0.1" type="number" value="2.4"/>
<label data-i18n="door-width-m-786752" for="c-wo">Door width, m</label><input id="c-wo" step="0.1" type="number" value="0.8"/>
<label data-i18n="door-height-m-16ddf2" for="c-ho">Door height, m</label><input id="c-ho" step="0.1" type="number" value="2.0"/>
<label data-i18n="time-since-ignition-s-68d9c5" for="c-t">Time since ignition, s</label><input id="c-t" min="30" step="30" type="number" value="1200"/>
<label data-i18n="lining-07dfb0" for="c-lining">Lining</label>
<select id="c-lining">
<option data-i18n="aerated-concrete-100-mm-13f3d8" value="aerated">Aerated concrete, 100 mm</option>
<option data-i18n="calcium-silicate-board-20-mm-870341" value="calsil">Calcium silicate board, 20 mm</option>
<option data-i18n="gypsum-board-20-mm-c3adf0" value="gypsum">Gypsum board, 20 mm</option>
</select>
</div>
<div class="calc-out">
<div class="readout"><span class="r-l" data-i18n="upper-layer-temperature-rise-1ef75f">Upper-layer temperature rise</span><output id="o-dt">—</output><span class="r-u" data-i18n="k-a7ee38">K</span></div>
<div class="readout"><span class="r-l" data-i18n="upper-layer-temperature-from-01d948">Upper-layer temperature, from 20 °C</span><output id="o-tg">—</output><span class="r-u" data-i18n="c-a17866-3">°C</span></div>
<div class="readout"><span class="r-l" data-i18n="wall-heat-transfer-coefficie-ac2755">Wall heat transfer coefficient</span><output id="o-hk">—</output><span class="r-u" data-i18n="w-m-k-42e759">W/m²·K</span></div>
<div class="readout"><span class="r-l" data-i18n="flashover-babrauskas-01344c">Flashover, Babrauskas</span><output id="o-fo-bab">—</output><span class="r-u" data-i18n="kw-c3207c-2">kW</span></div>
<div class="readout"><span class="r-l" data-i18n="flashover-thomas-2c65ea">Flashover, Thomas</span><output id="o-fo-tho">—</output><span class="r-u" data-i18n="kw-c3207c-3">kW</span></div>
<div class="readout"><span class="r-l" data-i18n="flashover-mqh-at-500-k-rise-ddb534">Flashover, MQH at 500 K rise</span><output id="o-fo-mqh">—</output><span class="r-u" data-i18n="kw-c3207c-4">kW</span></div>
</div>
</div>
<p class="note" data-i18n="mqh-t-6-85-q-a-v-h-v-a-t-h-k-8ee29c">MQH: ΔT = 6.85 [ Q² / (A_v√h_v · A_T h_k) ]^(1/3), with A_T the room's internal surface area less the opening, and h_k either √(kρc/t) while the wall is still heating through or k/δ once it has. Flashover estimates: Babrauskas 750 A_v√h_v, Thomas 7.8 A_T + 378 A_v√h_v, MQH 610 √(h_k A_T A_v√h_v). All four are from NUREG-1805, chapters 2 and 13. Lining properties are from its Table 2-3.</p>
<div class="watch">
<h4 data-i18n="watch-out-58e199-7">Watch out</h4>
<p class="prose" data-i18n="the-6-85-coefficient-was-fit-f7f5e9">The 6.85 coefficient was fitted to fires away from walls. A corner fire runs hotter, and the usual correction multiplies the temperature rise by 1.7. For the default values above that is the difference between about 324 °C and about 537 °C — so treat the pair as a band, not a number, and remember the correlation was fitted for rises up to about 600 °C.</p>
</div>
<p class="prose" data-i18n="with-all-that-allowed-for-th-9f2ef2">With all that allowed for, the verdict still holds. The 20 cm run reads low. It sits below the centre-fire MQH value at both stages, well under the corner value that actually applies, and roughly half of what Dillon measured at 2.35 m. Two reasons account for most of it. The mesh is coarse — D*/δx is 1.9 at 100 kW and 3.0 at 300 kW, below the 3.8 to 14 that NIST used for this compartment, so barely two cells span the characteristic fire diameter and the plume is smeared over cells far larger than the flame. And the lining absorbs: 0.1 m of aerated concrete has a penetration time of about 4600 s, so for the whole 1200 s programme the walls are still drinking heat out of the gas. A finer mesh runs hotter. That is the direction to expect, and it is the direction your own 10 cm window should show.</p>
<div class="watch"><h4 data-i18n="watch-out-58e199-8">Watch out</h4><p class="prose" data-i18n="mqh-was-fitted-to-about-100-cce603">MQH was fitted to about 100 experimental fires with the fire away from the walls, and NUREG-1805 states that the correlation is not valid with the coefficient 6.85 if the fire is flush with a wall or in a corner. The 1.7 corner factor is a documented repair, but this guide has it second-hand through two papers rather than from the 1987 original, and Steckler's own corner data suggest something closer to 1.4. Treat the corner column as a bracket, not a target. A hand calculation that disagrees with your run is a reason to go looking, never a reason to adjust the run until it agrees.</p></div>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-7">Check your result</h4><p class="prose" data-i18n="you-can-now-say-three-things-e0f4b3">You can now say three things about your own run, in one sentence each: the burner released what the arithmetic says it should; halving the cell size moved the ceiling temperature by an amount you have measured and written down; and the room temperature sits in a band you derived by hand, or it does not and you know which way and why. That sentence is what turns a finished run into a result.</p></div>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="fds-exited-with-code-0-and-y-3a62ba">FDS exited with code 0 and your batch script called the run a success. What actually proves the run finished?</span></summary><div class="qa"><p class="prose" data-i18n="only-the-last-line-of-the-co-b2edda">Only the last line of the console or of <code>CHID.out</code> reading <code>STOP: FDS completed successfully</code>. FDS returns 0 after set-up errors and after a numerical instability, so any script that checks the exit code alone will report broken runs as successes.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-burner-surface-has-7500-2a1813">Your burner surface has 7500 kW/m² on a 0.2 × 0.2 m top, and the <code>HRR</code> column sits at 102 kW during the first stage. Is that a problem?</span></summary><div class="qa"><p class="prose" data-i18n="no-the-arithmetic-gives-7500-3e3384">No. The arithmetic gives 7500 × 0.04 = 300 kW at full output and 100 kW on the one-third stage, and the column varies as the flame moves. The reference run read 102 to 109 kW at the three times this guide samples, and swung between 84 kW and 124 kW across the whole stage. A column reading 4 kW or 1000 kW would be a problem.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-out-file-lists-a-pressu-9a520a">Your <code>.out</code> file lists a <code>Pressure Zone Information</code> block with a volume close to your room's volume. What has happened, and where else does it show?</span></summary><div class="qa"><p class="prose" data-i18n="the-room-has-no-path-to-an-o-e9a772">The room has no path to an open boundary, so FDS treats it as a sealed space and tracks its background pressure. It also shows as an extra <code>ZONE_1</code> column in Pa at the end of <code>CHID_hrr.csv</code>, and as a doorway mass flow of zero. The usual cause is a door hole that does not reach past both faces of the wall.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-20-cm-and-10-cm-runs-gi-d5ee99">Your 20 cm and 10 cm runs give ceiling temperatures 40 °C apart. Which one is right?</span></summary><div class="qa"><p class="prose" data-i18n="neither-is-proved-right-by-t-2e6ffb">Neither is proved right by the comparison. The 40 °C is the measurement: it says the answer still depends on the mesh, so the coarse run is not converged for that quantity, and you should expect the finer run to be closer. D*/δx tells you where you stand relative to what others have used; it is not a pass mark, and only refining until the answer stops moving settles it.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="mqh-with-the-corner-factor-g-5e766e">MQH with the corner factor gives 242 °C for the 100 kW stage and your run gives 135 °C in the upper layer. Do you change the model?</span></summary><div class="qa"><p class="prose" data-i18n="not-to-chase-the-number-you-a38a7b">Not to chase the number. You record the disagreement and its direction, then look for causes you can name: a coarse mesh that under-resolves the plume, and a thick lining still absorbing heat. You also note that MQH with the 6.85 coefficient is not valid for a corner fire and that the correction factor itself is uncertain. Changing inputs until a correlation is matched is fitting, not modelling.</p></div></details>
</div>
<div class="done-row"><input data-done="day6" id="done-day6" type="checkbox"/><label data-i18n="day-6-done-0fc2ca" for="done-day6">Day 6 done</label></div>
</section>
<section id="day7">
<div class="day-head">
<div><p class="kicker" data-i18n="day-7-05aadd-2">Day 7</p><h2 data-i18n="a-dataset-is-a-pipeline-not-dc511c">A dataset is a pipeline, not a folder of runs, so today you generate valid variants, run them as a batch you can trust, and convert one to the frames DATASET reads</h2></div>
<div class="day-meta"><b data-i18n="2-3-h-ef8c06-7">2–3 h</b><span data-i18n="time-today-b91a6d-7">time today</span></div>
</div>
<div class="goal"><span class="g-l" data-i18n="goal-9fe00a-7">Goal</span><p data-i18n="by-the-end-of-today-you-have-064ead">By the end of today you have six valid room-fire variants with a manifest that says what each one is, a batch you checked rather than assumed, and a CSV of 5-second DATASET frames converted from a finished run.</p></div>
<p class="phase" data-i18n="learn-b04837-9">Learn</p>
<p class="prose" data-i18n="dataset-has-already-decided-w-f188d6">DATASET has already decided what a fire simulator must hand over. The wire contract in the project's own code names three channels per zone, fixes their units, and fixes how often a frame arrives. A run that does not meet it is work you will do twice, so read the contract before you generate anything.</p>
<div class="scroll">
<table>
<thead><tr><th data-i18n="channel-879f0b">Channel</th><th data-i18n="unit-f6b935">Unit</th><th data-i18n="where-it-comes-from-799d8f-2">Where it comes from</th></tr></thead>
<tbody>
<tr><td><b><code data-i18n="temperature-c-42a75a">temperature_c</code></b></td><td data-i18n="c-a17866-4">°C</td><td data-i18n="a-thermocouple-device-at-the-d74b32">A <code>THERMOCOUPLE</code> device at the position the physical node would occupy</td></tr>
<tr><td><b><code data-i18n="optical-density-8da0f1">optical_density</code></b></td><td data-i18n="per-metre-d6dddc">per metre</td><td data-i18n="an-optical-density-device-at-4ab52f">An <code>OPTICAL DENSITY</code> device at the same point</td></tr>
<tr><td><b><code data-i18n="co-ppm-c87b2f">co_ppm</code></b></td><td data-i18n="ppm-f1ea44">ppm</td><td data-i18n="a-volume-fraction-device-wit-1b9afb">A <code>VOLUME FRACTION</code> device with <code>SPEC_ID='CARBON MONOXIDE'</code> and <code>CONVERSION_FACTOR=1.0E6</code></td></tr>
<tr><td><b><code data-i18n="occupancy-3d8c3b">occupancy</code></b></td><td data-i18n="people-ab3ccc">people</td><td data-i18n="not-fds-a-crowd-simulator-ow-f60f72">Not FDS. A crowd simulator owns this one, and a frame that carries a channel from the wrong owner is rejected</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="four-more-clauses-decide-the-ea2e58">Four more clauses decide the shape of the file rather than its columns, and each of them changes what you do today.</p>
<ul class="plain">
<li data-i18n="one-frame-every-5-s-the-cont-b9161c"><b>One frame every 5 s.</b> The contract's sample interval is 5.0 s, chosen so the detection baselines already written for DATASET run on the same tensor without resampling.</li>
<li data-i18n="by-decimation-never-by-avera-0abb06"><b>By decimation, never by averaging.</b> FDS writes device output every 1 s in this guide's cases, and the converter keeps every fifth row. The project's own rule says why: averaging into 5-second bins low-passes exactly the rate of rise the trend features exist to see.</li>
<li data-i18n="t-0-is-ignition-not-the-star-46a66b"><b>t = 0 is ignition</b>, not the start of the simulation and not wall-clock time. An onset offset is applied when the scenario is generated, never by shifting a finished series afterwards.</li>
<li data-i18n="one-incident-is-one-fire-sta-9ec418"><b>One incident is one fire</b>, start to finish, on one floorplan, and the split between training and test data is by whole incident. Never split a rolling window, and hold out whole buildings for any claim about transferring to a new building.</li>
</ul>
<details class="deeper"><summary data-i18n="why-decimation-and-not-a-5-s-080aad">Why decimation and not a 5-second average</summary><div class="d-in"><p class="prose" data-i18n="a-mean-over-five-seconds-is-8a374e">A mean over five seconds is a low-pass filter. It removes the fast part of the signal, and the fast part is the forecast: a network trained to see temperature climbing at so many degrees per second cannot see it in a series that has been smoothed first.</p><p class="prose" data-i18n="there-is-an-fds-detail-hidin-0a225a">There is an FDS detail hiding behind this. The User's Guide says that by default the output quantity is time-averaged between printouts, and that <code>TIME_AVERAGED=F</code> on the device line prevents it. So writing device output directly at 5 s does not give you five-second samples; it gives you five-second averages, which is the thing the contract forbids. Writing at 1 s and keeping every fifth row narrows that averaging window to one second and leaves the 1 s series on disk if you ever need it; for strictly instantaneous values, add <code>TIME_AVERAGED=F</code> to the <code>&amp;DEVC</code> lines of the exported file, which is the step Day 4 left to today.</p></div></details>
<h3 data-i18n="scenarios-enumerate-and-that-298c0d">Scenarios enumerate, and that is honest work for a handful of variants</h3>
<p class="prose" data-i18n="pyrosim-has-a-feature-for-va-02b050">PyroSim has a feature for variations of one model, called Scenarios, and it is worth knowing exactly what it stores. Thunderhead's documentation is direct about the limit: scenarios only explicitly track the enabling and disabling of objects, and to modify an object parameter in a scenario, the object must be duplicated, the parameter in the duplicate must be modified, and the original object must be disabled in the scenario.</p>
<p class="prose" data-i18n="their-own-worked-example-sho-044f71">Their own worked example shows the cost. To run the same room with a burner at 1000 kW/m² and again at 2000 kW/m² on a 1.0 m² vent, you copy the vent, create a second surface from the fire template, set its heat release rate, assign it to the copy, then disable the original in one scenario and the copy in the other. That is four objects to keep consistent for one changed number. Change four numbers at once, as today's batch does, and the duplicates multiply.</p>
<p class="prose" data-i18n="what-scenarios-do-well-is-th-8ae8d1">What Scenarios do well is the running. <span class="ui">Export Scenarios</span> writes each scenario's <code>.fds</code> file into its own subfolder beside the saved model, and writes a BAT file that can be double-clicked in Windows Explorer to run them all in sequence. The documentation also warns why you should use it rather than running scenarios one at a time from <span class="ui">Run FDS</span>: running individually overwrites the same results file every time. For five or ten hand-made variants, this route is the right one, and it needs no scripting at all.</p>
<h3 data-i18n="for-hundreds-of-runs-the-fil-474d99">For hundreds of runs, the file itself becomes the template</h3>
<p class="prose" data-i18n="the-other-route-treats-the-e-c09cca">The other route treats the exported <code>.fds</code> file as text. You export one file from the model you have spent six days building, replace the values that vary with placeholders, and let a script fill them in. PyroSim stays the authoring tool; the script only substitutes numbers into a file PyroSim wrote.</p>
<p class="prose" data-i18n="the-risk-is-that-a-generated-d056d9">The risk is that a generated file can be wrong in ways FDS does not object to, and Day 4 and Day 6 have shown you several. An obstruction too small for the mesh is rejected, and the guide is explicit that if at least two of the three obstruction dimensions are less than half of the corresponding cell dimensions, the obstruction is ignored. A vent must be a plane on a solid. Anything reaching past the mesh is cut off at the boundary. A device outside every mesh loses its column from the CSV with a console warning and nothing else. So the generator validates each variant before it writes a file, and refuses the ones that break those rules.</p>
<p class="prose" data-i18n="this-is-the-template-the-gui-f5523e">This is the template the guide ships. Every value in double braces is filled by the script, and the sensors are identical to the reference case, so every run in a batch is measured in the same places.</p>
<div class="listing">
<div class="listing-bar">
<span class="listing-name" data-i18n="iso9705-template-fds-46d70a">iso9705_template.fds</span>
<span aria-live="polite" class="listing-status"></span>
<button class="btn" data-copy="iso9705_template" data-i18n="copy-af74f7-6" type="button">Copy</button>
<button class="btn" data-i18n="save-file-bedc84-6" data-save="iso9705_template" hidden="" type="button">Save file</button>
</div>
<pre aria-label="Day 7 template, filled by make_scenarios.py, 85 lines" class="fds" data-src="iso9705_template" tabindex="0"></pre>
</div>
<p class="phase" data-i18n="build-bbd80c-9">Build</p>
<p class="prose" data-i18n="the-first-five-steps-are-the-436d61">The first five steps are the Scenarios route, done in PyroSim on the office desktop. Do them once even if you plan to generate hundreds of runs later, because the BAT file that comes out tells you where FDS lives on that machine.</p>
<ol class="steps">
<li><div><p data-i18n="toolbar-edit-scenarios-the-s-2ca3b5"><span class="path">Toolbar › Edit Scenarios</span> — the <span class="ui">Scenarios</span> box on the main toolbar holds the active scenario drop-down and the <span class="ui">Edit Scenarios</span> button beside it. Click <span class="ui">New</span>, give the scenario a name in plain ASCII letters, and choose what it is <span class="ui">Based On</span>. Make two: one for the fire you already have, one for a second version of it.</p></div></li>
<li><div><p data-i18n="navigation-tree-right-click-87590d"><span class="path">Navigation tree › right-click the burner vent › Copy/Move</span> — in the <span class="ui">Translate</span> dialog select <span class="ui">Copy</span> mode and click <span class="ui">OK</span> to duplicate it. Then create a second burner surface with a different heat release rate per area, using your existing surface as its template, and assign that surface to the copy. Nothing else in the model changes.</p></div></li>
<li><div><p data-i18n="right-click-a-selected-objec-d77e2f"><span class="path">Right-click a selected object › Disable Object(s)</span> — with the first scenario active, disable the copy. Switch scenarios with the toolbar drop-down and disable the original instead. A disabled object disappears from the 3D view and is struck through in the tree. <span class="ui">Enable/Disable Object(s) per Scenario</span> on the same context menu shows the whole picture at once.</p></div></li>
<li><div><p data-i18n="file-export-export-scenarios-45bbb8"><span class="path">File › Export › Export Scenarios</span> — PyroSim writes one subfolder per scenario where the model file is saved, each holding that scenario's <code>.fds</code> file, plus a run file named <code>run_scenarios-&lt;model name&gt;.bat</code>. An Explorer window opens with it highlighted.</p></div></li>
<li><div><p data-i18n="windows-explorer-the-exporte-d0bdb0"><span class="path">Windows Explorer › the exported folder</span> — open the BAT file in a text editor before you run it. Its <code>SET PATH</code> lines name the FDS folder inside your PyroSim installation, and that path is the one to reuse in any batch you write yourself. The tutorials show older version numbers in it, so read yours rather than copying theirs. Then double-click the file to run the scenarios in sequence.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-13">Screenshot slot</p><p class="sf-t" data-i18n="the-edit-scenarios-dialog-op-4a0cca">The Edit Scenarios dialog open with two scenarios in the left-hand tree, the Scenario ID, Description and Disabled Objects fields filled on the right, and the toolbar active-scenario drop-down visible in the same frame.</p></div></div>
<p class="prose" data-i18n="the-remaining-steps-are-the-a52b70">The remaining steps are the template route. Copy the guide's <code>tools</code> and <code>cases</code> folders side by side into one local folder on the desktop, and run the commands from the folder that contains them both. The script finds the template by walking from its own location, so keeping those two folders together matters.</p>
<ol class="steps">
<li><div><p data-i18n="file-export-fds-file-enter-a-9d69eb"><span class="path">File › Export › FDS File</span> — enter a file name and click <span class="ui">Save</span>. PyroSim's note on this page is worth heeding: a string with non-ASCII characters is converted into a numeric hash in the FDS input file, which can make input files and CHIDs appear as numbers. Keep model and object names to plain letters, digits and underscores.</p></div></li>
<li><div><p data-i18n="model-view-record-view-read-230eae"><span class="path">Model view › Record View</span> — read the exported file against the template above. Model Records is a read-only exact copy of the file that will be input into the FDS simulator, so this is where you confirm which lines your own model writes for the burner, the door hole and the devices, and which values you would want a script to vary.</p></div></li>
<li><div><p data-i18n="generate-the-variants-in-a-c-40f0ae"><b>Generate the variants.</b> In a command prompt in that folder, run <code>python tools/make_scenarios.py --n 6 --seed 7 --cell 0.2 --t-end 1200 --out results/batch</code>. Use whatever command starts Python on that machine. It writes six <code>.fds</code> files and a <code>manifest.csv</code> into <code>results/batch</code>, and nothing else; the script uses the Python standard library only.</p></div></li>
<li><div><p data-i18n="read-the-manifest-before-you-c7062b"><b>Read the manifest before you run anything.</b> Open <code>manifest.csv</code> and check one row by hand. The first variant of that seed is a 300 kW medium-growth fire with its burner corner at 2.4, 0.0 m and a 0.4 m door: a 0.6 × 0.6 m burner top is 0.36 m², and 300 kW ÷ 0.36 m² is the 833.3 kW/m² the manifest reports. Run the same command with the same seed again and you get byte-identical files, which is what makes a batch reproducible.</p></div></li>
<li><div><p data-i18n="file-import-fds-cad-file-tak-9e1fa6"><span class="path">File › Import FDS/CAD File</span> — take one generated file back into PyroSim and look at it in 3D. During import PyroSim checks the validity of each record and notifies you if errors are detected, so this is a second opinion on the geometry as well as a way to see where the burner landed. Import supports FDS versions 4, 5 and 6.</p></div></li>
<li><div><p data-i18n="run-the-batch-copy-the-patte-8f2b28"><b>Run the batch.</b> Copy the pattern from your exported BAT: set the PATH to your PyroSim <code>fds</code> and <code>fds\mpi</code> folders, set <code>OMP_NUM_THREADS=1</code>, then run one FDS process per variant. The generator writes the six files flat into <code>results/batch</code> rather than one folder each, so either run them where they sit — the CHIDs differ, so no output collides — or move each into its own folder first, which is what the BAT's <code>PUSHD</code> lines do. Keep the files on a drive physically attached to the computer; the FDS guide warns that saving to a network share or a cloud-synced folder such as OneDrive can cause simulation failures.</p></div></li>
<li><div><p data-i18n="check-every-log-before-you-b-cf7faa"><b>Check every log before you believe the batch.</b> Search each run's log and <code>.out</code> file for the exact final line <code>STOP: FDS completed successfully</code>, and flag any line containing <code>ERROR(</code>, any <code>WARNING: DEVC</code>, and any unexpected <code>Pressure Zone Information</code>. The Watch out box below says why the exit status cannot do this job for you.</p></div></li>
<li><div><p data-i18n="convert-one-run-to-dataset-fr-21e9fe"><b>Convert one run to DATASET frames.</b> Run <code>python tools/fds_to_dataset.py results/batch/room_000_devc.csv -o results/batch/room_000_frames.csv</code>. On a machine that does not hold the DATASET research folder in its usual place, add <code>--no-risk</code>: without it the script stops with <code>FileNotFoundError</code> naming <code>dataset_fuzzy_fis.py</code>, because it loads the project's fuzzy index to score each frame. With <code>--no-risk</code> the contract channels still come out, and the scoring can be done later on the machine that has the research folder.</p></div></li>
</ol>
<div class="shot"><div class="shot-frame"><p class="sf-l" data-i18n="screenshot-slot-254a19-14">Screenshot slot</p><p class="sf-t" data-i18n="the-explorer-window-that-exp-8e15bd">The Explorer window that Export Scenarios opens: one subfolder per scenario and the run_scenarios BAT file, with the folder path and the file name readable.</p></div></div>
<h3 data-i18n="what-the-two-scripts-do-and-03371c">What the two scripts do, and what they refuse</h3>
<p class="prose" data-i18n="make-scenarios-py-varies-fou-892e68"><code>make_scenarios.py</code> varies four things a real room fire varies: the peak heat release rate, chosen from 100, 200, 300, 500, 750 and 1000 kW; the growth class, one of the four standard t-squared curves, slow, medium, fast and ultra-fast, which reach about 1054 kW in 600, 300, 150 and 75 s; the burner's position anywhere on the floor grid; and the door width from 0.4 m to 1.2 m. A bigger fire is drawn as a wider burner rather than a hotter one, aiming at roughly 1000 kW/m², and the growth class plus the peak become a negative <code>TAU_Q</code> — for that first variant, −160.0 s.</p>
<p class="prose" data-i18n="it-refuses-more-than-it-acce-c077fc">It refuses more than it accepts, which is the point. A variant is rejected if the burner corner or either door edge is off the cell grid, if the burner reaches outside the room or through the front wall, if the peak falls outside 50 to 2000 kW, or if the burner would sit on top of the floor heat-flux gauge at 1.85, 1.25 m or the layer-height line at 3.25, 2.15 m. The last of those is the one a person would miss: the file would run to completion and quietly return a floor flux measured through the burner.</p>
<div class="check"><h4 data-i18n="what-the-conversion-exposed-9152bd">What the conversion exposed</h4>
<p class="prose" data-i18n="running-the-converter-on-the-0d6200">Running the converter on the reference run turned up something worth carrying back to the project, and it is not a fault in either the simulation or the script. The fuzzy index reads smoke as percentage obscuration per metre on a 0 to 20 scale, and its top band, Dense, is fully reached at 13 %/m. That is a detector's scale: spot-type smoke detectors alarm somewhere between about 1.6 and 13 %/m. A real ceiling in a real room fire goes far past it. In the reference run the optical density at the ceiling node reaches 0.33 per metre within a minute, which is 53 %/m, and 0.56 per metre by the end, which is 72 %/m. The index saturates at an optical density of about 0.06 per metre.</p>
<p class="prose" data-i18n="above-that-point-the-smoke-c-0e9fde">Above that point the smoke channel carries no information: only temperature and CO can still move the score. That is why almost every frame of the reference run comes back as Emergency once the fire is properly alight. For detection, which is what the index was built for, saturating is the correct behaviour. For training a model to forecast how bad a fire is about to get, a channel that is pinned to its maximum for nineteen of twenty minutes is a channel the model cannot learn from. Train on <code>optical_density</code> itself, which is what the wire contract asks for, and treat the index as a label rather than an input.</p>
</div>
<p class="prose" data-i18n="fds-to-dataset-py-reads-the-t-139e14"><code>fds_to_dataset.py</code> reads the two header rows FDS writes, units then device names, keeps the row nearest each five-second mark, and emits one row per zone per frame: <code>time_s</code>, <code>zone</code>, the three contract channels, and visibility and FED alongside them as tenability labels. It converts optical density to percentage obscuration per metre for the fuzzy index only, because that index reads smoke in the other unit, and it scales a CO device that arrives as <code>mol/mol</code> into ppm rather than trusting the column name.</p>
<p class="phase" data-i18n="check-4b5e84-8">Check</p>
<div class="check"><h4 data-i18n="check-your-result-bc6f35-8">Check your result</h4><p class="prose" data-i18n="open-the-converted-file-and-a443c1">Open the converted file and check four things. The first row is at <code>0.0</code> seconds. The spacing between frames is exactly 5.0 s, with no gaps. There are two rows per frame, one for each sensor node. And for a 1200-second run there are 241 frames per zone, which is 1200 ÷ 5 plus the frame at zero; anything less means rows were dropped or the run ended early. Then look at the <code>co_ppm</code> column: it should read in tens or hundreds, not as a fraction like 0.00006, which would mean a volume fraction reached the file without being scaled.</p></div>
<p class="prose" data-i18n="converting-the-guide-s-own-r-f4cdbf">Converting the guide's own reference run is the quickest way to see that the numbers survive the trip. Sensor node S1 in that 20 cm run gives these frames, and they are the same values the reference table quotes, arriving in the contract's units:</p>
<div class="scroll">
<table>
<thead><tr><th data-i18n="frame-91b065">Frame</th><th class="num" data-i18n="co-ppm-c87b2f-2">co_ppm</th><th class="num" data-i18n="visibility-7d9ff4">Visibility</th></tr></thead>
<tbody>
<tr><td><b data-i18n="60-s-9e18f8-3">60 s</b></td><td class="num" data-i18n="22-ppm-7b5ead">22 ppm</td><td class="num" data-i18n="4-8-m-33af34">4.8 m</td></tr>
<tr><td><b data-i18n="300-s-114f36-3">300 s</b></td><td class="num" data-i18n="25-ppm-b841a4">25 ppm</td><td class="num" data-i18n="5-2-m-2bc471">5.2 m</td></tr>
<tr><td><b data-i18n="620-s-30c98d-3">620 s</b></td><td class="num" data-i18n="53-ppm-7f7b05">53 ppm</td><td class="num" data-i18n="3-0-m-b48d1c">3.0 m</td></tr>
<tr><td><b data-i18n="900-s-fc1424-3">900 s</b></td><td class="num" data-i18n="58-ppm-00fd33">58 ppm</td><td class="num" data-i18n="2-9-m-16465e">2.9 m</td></tr>
<tr><td><b data-i18n="1195-s-339738-3">1195 s</b></td><td class="num" data-i18n="61-ppm-fbddc5">61 ppm</td><td class="num" data-i18n="3-1-m-59fcbd">3.1 m</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="measured-from-the-20-cm-refe-0f8326">Measured from the 20 cm reference run, which is coarser than the mesh Day 6 argues for. The converted file also carries FED, which is a dose that accumulates rather than a reading: it reaches 0.03 at 900 s and 0.04 at 1195 s in this run. Carry it as a label, not as a result this coarse run establishes.</p>
<div class="watch"><h4 data-i18n="watch-out-58e199-9">Watch out</h4><p class="prose" data-i18n="fds-returns-an-exit-status-o-fef0dd">FDS returns an exit status of 0 even when it has failed. On this project's Mac the binary returned 0 after every set-up error and after a run-time error, and PyroSim's own launcher logs a subprocess exit of 0 after a numerical instability. A batch script that tests the exit status will therefore report a clean sweep over runs that produced nothing. The only reliable test is the text: the final line <code>STOP: FDS completed successfully</code>. Add to it a search for <code>ERROR(</code> and for <code>WARNING: DEVC</code>, because a device outside the mesh costs you a channel in every run of the batch and says so only once, on the console.</p></div>
<p class="prose" data-i18n="one-more-failure-is-specific-0c144e">One more failure is specific to batches: the name. The FDS guide states that it will over-write the output files of a given case if its assigned name is the same, and that the job name must contain no blank spaces. A period in the CHID is rejected outright with <code>ERROR(108)</code>, so a variant called <code>hrr_0.5MW</code> never starts. Give every variant its own CHID — the generator uses <code>room_000</code> upwards — or the second run quietly erases the first.</p>
<h3 data-i18n="what-a-batch-costs-and-what-25f362">What a batch costs, and what published work actually used</h3>
<p class="prose" data-i18n="run-one-case-before-you-queu-b14b60">Run one case before you queue fifty. The FDS guide's advice is to run your job for a short amount of time to estimate the time required for the full job, and setting <code>T_END</code> to zero performs only the set-up work so you can check the geometry in Smokeview for the price of a few seconds.</p>
<div class="scroll">
<table>
<thead><tr><th data-i18n="job-30c8cb">Job</th><th class="num" data-i18n="cost-64ae43">Cost</th><th data-i18n="measured-or-derived-f327bc">Measured or derived</th></tr></thead>
<tbody>
<tr><td><b data-i18n="one-20-cm-1200-s-iso-9705-ca-4c084b">One 20 cm, 1200 s ISO 9705 case</b></td><td class="num" data-i18n="about-2-5-h-4e68ac">about 2.5 h</td><td data-i18n="measured-on-this-project-s-m-2f82c7">Measured on this project's MacBook Air: 8868 s of wall clock with 2 MPI processes</td></tr>
<tr><td><b data-i18n="today-s-six-variants-in-sequ-45fd17">Today's six variants in sequence</b></td><td class="num" data-i18n="about-15-h-cfe614">about 15 h</td><td data-i18n="arithmetic-on-the-row-above-f05bde">Arithmetic on the row above, on that same machine</td></tr>
<tr><td><b data-i18n="the-same-room-at-10-cm-06cdb7">The same room at 10 cm</b></td><td class="num" data-i18n="roughly-16-0a0730">roughly 16×</td><td data-i18n="thunderhead-refining-the-mes-815c69">Thunderhead: refining the mesh by a factor of two results in approximately a factor of 16 increase in run time</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="none-of-those-numbers-descri-be2fcb">None of those numbers describe the office desktop. NIST's macOS build of FDS is compiled for x86-64 and runs under Rosetta on this Apple silicon machine, so these are upper bounds on unfamiliar hardware. Measure your own with a short pilot run before you plan a campaign. Where you do have cores to spare, Thunderhead's own advice for many small jobs is that you may get more total work finished faster by running several simultaneous small cases on the same cores than by running each one after the other, so run a few single-mesh variants side by side with <code>OMP_NUM_THREADS=1</code> rather than giving one case everything.</p>
<p class="prose" data-i18n="it-helps-to-know-what-publis-8d65bf">It helps to know what published work in this field ran, because two of the famous numbers are not FDS numbers at all.</p>
<div class="scroll">
<table>
<thead><tr><th data-i18n="study-14143a">Study</th><th class="num" data-i18n="cases-eccd8c">Cases</th><th data-i18n="engine-and-cost-18ca75">Engine and cost</th></tr></thead>
<tbody>
<tr><td><b data-i18n="p-flash-wang-et-al-2021-21a66b">P-Flash, Wang et al. 2021</b></td><td class="num">1 000</td><td data-i18n="cfast-a-two-zone-model-not-c-f63986">CFAST, a two-zone model, not CFD. The paper's own convergence check found flashover prediction stopped improving at about 1000 cases</td></tr>
<tr><td><b data-i18n="flashnet-tam-et-al-2022-5c8450">FlashNet, Tam et al. 2022</b></td><td class="num">78 000</td><td data-i18n="cfast-again-on-about-250-clu-bd467b">CFAST again, on about 250 cluster nodes over roughly two weeks</td></tr>
<tr><td><b data-i18n="su-et-al-2021-ebf163">Su et al. 2021</b></td><td class="num">280</td><td data-i18n="fds-15-to-48-h-per-atrium-ca-7cdad1">FDS. 15 to 48 h per atrium case on about 32 cores</td></tr>
<tr><td><b data-i18n="fang-et-al-2025-19b98a">Fang et al. 2025</b></td><td class="num">480</td><td data-i18n="fds-sampled-by-latin-hypercu-30abf7">FDS, sampled by Latin hypercube across 24 rooms of origin</td></tr>
</tbody>
</table>
</div>
<p class="prose" data-i18n="the-pattern-is-the-one-to-ca-d4f228">The pattern is the one to carry into any plan you write: the tens of thousands of cases belong to zone models, which solve two well-mixed layers per room in seconds, and the CFD campaigns are in the hundreds. Whatever you promise a supervisor, promise it in hundreds of FDS cases and a sampler, not in tens of thousands.</p>
<h3 data-i18n="the-honest-limit-of-what-you-841304">The honest limit of what you built today</h3>
<p class="prose" data-i18n="this-is-a-pipeline-rehearsal-4aafe7">This is a pipeline rehearsal, and it is worth saying so in writing before anyone mistakes it for a corpus. One ISO 9705 room is one compartment. The two nodes in it, S1 and S2, are two positions in the same volume, not two zones connected by a door, so nothing here exercises the adjacency graph the forecaster consumes, and nothing here can support a claim about transferring between buildings — that needs whole buildings held out of training. The occupancy channel is absent by design, because a crowd simulator owns it. What you have proved is that the contract can be met end to end: geometry that validates, runs whose success was tested rather than assumed, and frames in the right channels, units and spacing, with a manifest saying which parameters produced each one.</p>
<p class="prose" data-i18n="the-next-step-is-not-more-ru-13a8a9">The next step is not more runs of this room. It is a second compartment and a doorway between them, so that a zone graph exists at all, and a design-fire source for the peak heat release rates rather than a range borrowed from residential studies. Both are decisions for the project, not for the simulator.</p>
<div class="quiz">
<details class="q"><summary><span class="qt" data-i18n="fds-can-write-device-output-2ea0fb">FDS can write device output every 5 s directly. Why does this guide write it every 1 s and keep every fifth row?</span></summary><div class="qa"><p class="prose" data-i18n="two-reasons-fds-time-average-1c8ff4">Two reasons. FDS time-averages device output between printouts by default, so output written at 5 s gives five-second averages, and DATASET forbids averaging because it low-passes exactly the rate of rise the forecaster exists to see. Decimating a 1 s series narrows that averaging window to one second and leaves the 1 s data on disk. Narrowing is not removing, though, so the template goes further: every training channel in <code>iso9705_template.fds</code> carries <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code>, which turns the averaging off outright. Check it in any batch run's <code>.out</code> file by searching for <code>TEMPORAL STATISTIC</code>.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="you-want-24-variants-that-di-7c8a82">You want 24 variants that differ in peak heat release rate, growth rate, burner position and door width. Why are PyroSim Scenarios the wrong tool, and what do you use instead?</span></summary><div class="qa"><p class="prose" data-i18n="a-scenario-only-enables-and-c55437">A scenario only enables and disables objects. Changing a parameter means duplicating the object, editing the duplicate and disabling the original in that scenario, so every changed number adds objects to keep consistent across all 24. Export one FDS file instead, turn it into a template, and let a script fill and validate the values. Scenarios remain the right tool for five or ten hand-made variants, and their Export Scenarios BAT is still a good model for the batch runner.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="your-batch-of-40-runs-finish-a6eb61">Your batch of 40 runs finished overnight and every process returned exit status 0. Why is that not evidence of anything, and what do you check instead?</span></summary><div class="qa"><p class="prose" data-i18n="fds-returns-0-after-set-up-e-af91f8">FDS returns 0 after set-up errors and after run-time errors alike, so the status says only that the program ended. Search each log for the final line STOP: FDS completed successfully, and flag any ERROR(, any WARNING: DEVC line, and any unexpected Pressure Zone Information, which is how a sealed room announces itself.</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="two-variants-in-a-batch-were-e5297d">Two variants in a batch were written with the same CHID. What do you find afterwards?</span></summary><div class="qa"><p class="prose" data-i18n="one-set-of-results-fds-over-85cf72">One set of results. FDS over-writes the output files of a case whose assigned name is the same, so the second run erases the first and both entries in your manifest point at the survivor. Give every variant its own CHID, with no spaces and no periods — a period stops the run with ERROR(108).</p></div></details>
<details class="q"><summary><span class="qt" data-i18n="name-two-claims-this-one-roo-dab997">Name two claims this one-room dataset cannot support, however many variants you generate.</span></summary><div class="qa"><p class="prose" data-i18n="anything-about-the-zone-grap-f2c5e6">Anything about the zone graph, because one compartment has no adjacency and the two nodes are positions in the same volume; and anything about transferring to an unseen building, which needs whole buildings held out of training. It also carries no occupancy channel, since a crowd simulator owns that one.</p></div></details>
</div>
<div class="done-row"><input data-done="day7" id="done-day7" type="checkbox"/><label data-i18n="day-7-done-4c04b8" for="done-day7">Day 7 done</label></div>
</section>
<section id="reference">
<p class="kicker" data-i18n="reference-run-322138-2">Reference run</p>
<h2 data-i18n="every-number-in-this-guide-c-2c5ad0">Every number in this guide came out of this run</h2>
<p class="prose" data-i18n="this-is-the-room-the-whole-g-ebbf72">This is the room the whole guide builds: the ISO 9705 test room, 3.6 × 2.4 × 2.4 m, with a 0.8 × 2.0 m door in one end wall and a propane burner in the far corner. The burner holds 100 kW for ten minutes, steps to 300 kW, and holds that for ten more. It is the standard's own ignition programme.</p>
<figure>
<div class="fig-frame">
<svg aria-labelledby="plan-t plan-d" preserveaspectratio="xMidYMid meet" role="img" viewbox="0 0 720 330">
<title id="plan-t">Plan of the reference room and its sensors</title>
<desc data-i18n="a-3-6-by-2-4-metre-room-with-f8824d" id="plan-d">A 3.6 by 2.4 metre room with a burner in the far corner, a door centred in the near wall, a sensor node at the room centre, a second node near the door, a thermocouple tree in the near corner and a heat flux gauge at the floor centre.</desc>
<g>
<rect fill="none" height="300" width="450" x="60" y="40"></rect>
<rect fill="var(--surface)" height="240" stroke="var(--ink)" stroke-width="2" width="450" x="60" y="46"></rect>
<rect fill="var(--heat-soft)" height="25" stroke="var(--heat)" stroke-width="1.5" width="25" x="60" y="46"></rect>
<line stroke="var(--bg)" stroke-width="6" x1="510" x2="510" y1="96" y2="196"></line>
<line stroke="var(--gas)" stroke-width="2.5" x1="510" x2="510" y1="96" y2="196"></line>
<circle cx="290" cy="166" fill="var(--gas)" r="5"></circle>
<circle cx="466" cy="166" fill="var(--gas)" r="5"></circle>
<circle cx="290" cy="166" fill="none" r="10" stroke="var(--gas)" stroke-dasharray="2,2"></circle>
<rect fill="none" height="8" stroke="var(--ink-2)" stroke-width="1.5" width="8" x="462" y="254"></rect>
<path d="M285 161 l10 10 M295 161 l-10 10" stroke="var(--ink-2)" stroke-width="1.2"></path>
</g>
<g fill="var(--muted)" font-family="var(--mono)" font-size="11">
<text data-i18n="burner-38f899" fill="var(--heat)" x="72" y="88">burner</text>
<text data-i18n="door-2680b6" fill="var(--gas)" x="530" y="150">door</text>
<text data-i18n="0-8-m-wide-f4cbd1" x="530" y="166">0.8 m wide</text>
<text data-i18n="2-0-m-high-a478a0" x="530" y="182">2.0 m high</text>
<text data-i18n="s1-1c12fa" fill="var(--gas)" x="258" y="196">S1</text>
<text data-i18n="s2-474c9b" fill="var(--gas)" x="452" y="196">S2</text>
<text data-i18n="tc-tree-0e52f2" x="424" y="250">TC tree</text>
<text data-i18n="flux-gauge-f80d35" x="246" y="146">flux gauge</text>
<text data-i18n="3-6-m-4fda29" text-anchor="middle" x="285" y="312">3.6 m</text>
<text data-i18n="2-4-m-a1fdfd" text-anchor="middle" transform="rotate(-90 36 170)" x="36" y="170">2.4 m</text>
</g>
<g stroke="var(--line)" stroke-width="1">
<line x1="60" x2="510" y1="300" y2="300"></line><line x1="60" x2="60" y1="296" y2="304"></line><line x1="510" x2="510" y1="296" y2="304"></line>
<line x1="46" x2="46" y1="46" y2="286"></line><line x1="42" x2="50" y1="46" y2="46"></line><line x1="42" x2="50" y1="286" y2="286"></line>
</g>
</svg>
</div>
<figcaption data-i18n="where-the-sensors-sit-s1-and-7dab7f"><b>Where the sensors sit.</b> S1 and S2 are DATASET zone nodes: temperature, CO and optical density 5 cm below the ceiling, and visibility, FED, O₂ and CO₂ at head height, 1.85 m. The thermocouple tree in the near corner carries seven beads from 0.25 m to 2.35 m, and the same vertical line reports the smoke-layer height.</figcaption>
</figure>
<h3 data-i18n="what-the-run-did-5a3cd5">What the run did</h3>
<div class="scroll">
<table>
<thead><tr><th data-i18n="time-6c82e6-3">Time</th><th class="num" data-i18n="hrr-7306c0">HRR</th><th class="num" data-i18n="ceiling-tc-ee646f">Ceiling TC</th><th class="num" data-i18n="upper-layer-8f8414">Upper layer</th><th class="num" data-i18n="layer-height-9d419d">Layer height</th><th class="num" data-i18n="co-at-s1-f0a8d3">CO at S1</th><th class="num" data-i18n="visibility-7d9ff4-2">Visibility</th><th class="num" data-i18n="floor-flux-7d10a6">Floor flux</th></tr></thead>
<tbody>
<tr><td><b data-i18n="60-s-9e18f8-4">60 s</b></td><td class="num" data-i18n="109-kw-116f46-2">109 kW</td><td class="num" data-i18n="121-c-6a9f4e">121 °C</td><td class="num" data-i18n="113-c-0a6d9e">113 °C</td><td class="num" data-i18n="0-92-m-55faf1">0.92 m</td><td class="num" data-i18n="22-ppm-7b5ead-2">22 ppm</td><td class="num" data-i18n="4-8-m-33af34-2">4.8 m</td><td class="num" data-i18n="0-36-kw-m-3a5866">0.36 kW/m²</td></tr>
<tr><td><b data-i18n="300-s-114f36-4">300 s</b></td><td class="num" data-i18n="102-kw-f24e9f-2">102 kW</td><td class="num" data-i18n="138-c-7125a9">138 °C</td><td class="num" data-i18n="122-c-984f00">122 °C</td><td class="num" data-i18n="0-93-m-9a1ae9">0.93 m</td><td class="num" data-i18n="25-ppm-b841a4-2">25 ppm</td><td class="num" data-i18n="5-2-m-2bc471-2">5.2 m</td><td class="num" data-i18n="0-52-kw-m-eea986">0.52 kW/m²</td></tr>
<tr><td data-i18n="590-s-end-of-stage-one-53a572"><b>590 s</b> end of stage one</td><td class="num" data-i18n="106-kw-6cece6-2">106 kW</td><td class="num" data-i18n="147-c-1e3cc1-2">147 °C</td><td class="num" data-i18n="135-c-a406ea-2">135 °C</td><td class="num" data-i18n="0-83-m-8ea9c0">0.83 m</td><td class="num" data-i18n="22-ppm-7b5ead-3">22 ppm</td><td class="num" data-i18n="5-1-m-bed774">5.1 m</td><td class="num" data-i18n="0-64-kw-m-e0b02c">0.64 kW/m²</td></tr>
<tr><td data-i18n="620-s-just-after-the-step-df9ac0"><b>620 s</b> just after the step</td><td class="num" data-i18n="255-kw-19d5d7-2">255 kW</td><td class="num" data-i18n="246-c-12823e">246 °C</td><td class="num" data-i18n="236-c-ba9ad1">236 °C</td><td class="num" data-i18n="0-84-m-c9592c">0.84 m</td><td class="num" data-i18n="53-ppm-7f7b05-2">53 ppm</td><td class="num" data-i18n="3-0-m-b48d1c-2">3.0 m</td><td class="num" data-i18n="1-49-kw-m-0298f6">1.49 kW/m²</td></tr>
<tr><td><b data-i18n="900-s-fc1424-4">900 s</b></td><td class="num" data-i18n="323-kw-1b0295-2">323 kW</td><td class="num" data-i18n="311-c-a3e97c">311 °C</td><td class="num" data-i18n="279-c-ff9c4c">279 °C</td><td class="num" data-i18n="0-81-m-ebf005">0.81 m</td><td class="num" data-i18n="58-ppm-00fd33-2">58 ppm</td><td class="num" data-i18n="2-9-m-16465e-2">2.9 m</td><td class="num" data-i18n="2-94-kw-m-4402dd">2.94 kW/m²</td></tr>
<tr><td data-i18n="1195-s-end-19d7a4"><b>1195 s</b> end</td><td class="num" data-i18n="317-kw-348fb0-2">317 kW</td><td class="num" data-i18n="342-c-59cbec-2">342 °C</td><td class="num" data-i18n="297-c-d5ec96-2">297 °C</td><td class="num" data-i18n="0-87-m-ffcdb5">0.87 m</td><td class="num" data-i18n="61-ppm-fbddc5-2">61 ppm</td><td class="num" data-i18n="3-1-m-59fcbd-2">3.1 m</td><td class="num" data-i18n="3-73-kw-m-117d4a">3.73 kW/m²</td></tr>
</tbody>
</table>
</div>
<p class="note" data-i18n="measured-from-iso9705-room-2-7ab3be">Measured from <code>iso9705_room_20cm.fds</code> on a MacBook Air M1, FDS 6.10.1, 20 cm cells, two MPI processes, 8868 s of wall clock for 1200 s of fire. The ceiling thermocouple is the corner tree's top bead at 2.35 m; the upper-layer temperature and layer height come from the layer-zoning device on that same vertical line.</p>
<h3 data-i18n="four-things-to-notice-before-b45af0">Four things to notice before you build it yourself</h3>
<ul class="plain">
<li data-i18n="the-heat-release-rate-is-an-22075a"><b>The heat release rate is an input, not a result.</b> It tracks the programme because you prescribed it. If your HRR column does not, something is wrong with the burner, not with the fire.</li>
<li data-i18n="the-smoke-layer-forms-fast-a-dfbfdc"><b>The smoke layer forms fast and then barely moves.</b> It is down to about 0.9 m within a minute and stays near there for the rest of the run, because the door lets out as much as the fire makes.</li>
<li data-i18n="visibility-fails-long-before-56a303"><b>Visibility fails long before heat does.</b> At the room centre it is under 5 m in the first minute, while the floor is still taking well under 1 kW/m² and the exposure dose is negligible. In a real building the smoke is what stops people leaving.</li>
<li data-i18n="this-run-reads-cool-dillon-m-5a0ef1"><b>This run reads cool.</b> Dillon measured about 305 °C at 2.35 m for a 100 kW corner burner in a real ISO room, and about 615 °C at 300 kW. This one gives 147 °C and 342 °C. Day 6 is about that gap.</li>
</ul>
<div class="check">
<h4 data-i18n="the-case-files-300978">The case files</h4>
<p class="prose" data-i18n="four-files-come-with-this-gu-049971">Four files come with this guide. <code>iso9705_room.fds</code> is the reference case on 10 cm cells; <code>iso9705_room_20cm.fds</code> is the same room on 20 cm cells, which is what produced the table above; <code>day6_broken.fds</code> is the Day 6 exercise; <code>iso9705_template.fds</code> is what Day 7's script fills in. Copy any of them from the listings in this guide, save it with a <code>.fds</code> extension, and open it in PyroSim with <span class="ui">File › Import FDS/CAD File</span>.</p>
</div>
</section>
<section id="errors">
<p class="kicker" data-i18n="error-finder-5664df-2">Error finder</p>
<h2 data-i18n="the-failures-that-say-nothin-df438e">The failures that say nothing are the ones that cost you a day</h2>
<p class="prose" data-i18n="fds-returns-a-success-status-8c93ac">FDS returns a success status even when it fails, and several of the worst beginner mistakes produce no error at all. The table below is the working list. The rows marked <span class="chip bad">silent</span> finish with <code>STOP: FDS completed successfully</code> and a wrong answer; those are the ones to learn by heart.</p>
<p class="prose" data-i18n="type-any-part-of-a-message-a-d31aa2">Type any part of a message, a symptom or a keyword to filter. Every message shown here was either produced on a real run or read from the FDS source at the 6.10.1 release tag.</p>
<div class="finder">
<label data-i18n="filter-d7decf" for="err-filter">Filter</label>
<input autocomplete="off" id="err-filter" placeholder="sealed, HRRPUA, mesh, licence, instability…" type="text"/>
<span class="finder-count" data-err-count="">0 / 0</span>
</div>
<div class="scroll">
<table class="errtab">
<thead><tr><th data-i18n="what-you-see-bfa744">What you see</th><th data-i18n="why-21e2ca">Why</th><th data-i18n="what-to-do-779b1d">What to do</th></tr></thead>
<tbody>
<tr data-tags="silent sealed pressure zone open vent door hole">
<td><b data-i18n="the-run-finishes-but-a-press-bc724b">The run finishes, but a pressure zone appears</b><span class="msg" data-i18n="pressure-zone-information-1-ec2e48">Pressure Zone Information — 1 Volume: 2.0732E+01 m3</span><span class="chip bad" data-i18n="silent-b32285">silent</span></td>
<td data-i18n="the-room-has-no-path-to-the-e3301c">The room has no path to the outside. FDS treats the domain edge as a solid wall unless an OPEN vent says otherwise, and it treats a sealed space as genuinely sealed, so the pressure climbs instead of the smoke leaving.</td>
<td data-i18n="right-click-the-mesh-and-cho-9ae6bc">Right-click the mesh and choose <span class="ui">Open Mesh Boundaries</span>, and check the door actually cuts through. A volume close to the room's own volume in that line means the room is the sealed zone.</td>
</tr>
<tr data-tags="silent hole door wall thickness sealed">
<td><b data-i18n="the-door-is-drawn-but-the-ro-f0acc9">The door is drawn but the room is still sealed</b><span class="chip bad" data-i18n="silent-b32285-2">silent</span></td>
<td data-i18n="the-hole-is-shallower-than-t-e676b7">The hole is shallower than the wall, so it does not punch through. In FDS a <code>HOLE</code> must overlap both faces of the <code>OBST</code>; in PyroSim the <span class="ui">Wall Hole</span> tool has its own Wall Thickness, which defaults to 0.2 m and must be at least as thick as the wall.</td>
<td data-i18n="set-the-tool-s-wall-thicknes-756008">Set the tool's Wall Thickness to match the wall, or in the text file extend the hole a centimetre past each face, as the reference case does with <code>XB=3.59,3.71</code> through a wall at 3.6 to 3.7.</td>
</tr>
<tr data-tags="silent hrrpua kw units burner fire small">
<td><b data-i18n="the-fire-is-far-too-small-c63bc1">The fire is far too small</b><span class="chip bad" data-i18n="silent-b32285-3">silent</span></td>
<td data-i18n="hrrpua-is-a-heat-release-rat-a5dbeb"><code>HRRPUA</code> is a heat release rate <em>per square metre</em>. Typing the total kilowatts into it makes the fire smaller by the burner's area in square metres.</td>
<td data-i18n="divide-the-iso-burner-is-0-1-7561ea">Divide: the ISO burner is 0.17 × 0.17 m, so 100 kW is 3460 kW/m². Check the <code>HRR</code> column of <code>CHID_hrr.csv</code> against what you intended before trusting anything else in the run.</td>
</tr>
<tr data-tags="silent burner vent zero hrr grid snap">
<td><b data-i18n="the-burner-is-visible-but-hr-b1ce6c">The burner is visible but HRR stays at zero</b><span class="chip bad" data-i18n="silent-b32285-4">silent</span></td>
<td data-i18n="the-vent-is-smaller-than-a-c-f7e6b9">The vent is smaller than a cell, or its edges round to the same grid line, so FDS drops it. It does not appear in the vent list in the <code>.smv</code> file either.</td>
<td data-i18n="draw-the-burner-on-cell-boun-d02b98">Draw the burner on cell boundaries and at least one cell across. Use <span class="ui">Snap to Model Grids</span> and check the burner in <span class="ui">FDS Block Preview</span>.</td>
</tr>
<tr data-tags="silent device outside mesh devc csv column missing warning">
<td><b data-i18n="a-sensor-column-is-missing-f-d9d62a">A sensor column is missing from the CSV</b><span class="msg" data-i18n="warning-devc-s2-t-is-not-wit-1b8828">WARNING: DEVC S2_T is not within any mesh.</span><span class="chip bad" data-i18n="silent-b32285-5">silent</span></td>
<td data-i18n="the-device-sits-outside-ever-2a6c4b">The device sits outside every mesh. FDS skips it and carries on, and the warning goes to the console only — there is no line in the <code>.out</code> file.</td>
<td data-i18n="move-it-inside-the-mesh-read-42c25c">Move it inside the mesh. Read the run log rather than only the CSV; in PyroSim the log is the text in the <span class="ui">FDS Simulation</span> dialog, and <span class="ui">Save Log</span> keeps it.</td>
</tr>
<tr data-tags="silent soot co yield zero visibility flat propane reaction library">
<td><b data-i18n="co-and-smoke-stay-at-zero-al-296a41">CO and smoke stay at zero all run</b><span class="chip bad" data-i18n="silent-b32285-6">silent</span></td>
<td data-i18n="the-reaction-has-no-yields-f-17a648">The reaction has no yields. FDS defaults <code>CO_YIELD</code> and <code>SOOT_YIELD</code> to zero, and the library's FDS6 fuel entries, propane included, set only the fuel. Visibility then sits at its 30 m cap and part of the exposure dose never accumulates.</td>
<td data-i18n="open-model-edit-reactions-go-5432cb">Open <span class="ui">Model › Edit Reactions</span>, go to the Byproducts tab and set both. The reference case uses 0.024 soot and 0.005 CO for propane, the values the FDS Validation Guide adopts from Tewarson's measurements.</td>
</tr>
<tr data-tags="silent inert wall temperature ambient surface">
<td><b data-i18n="a-wall-or-ceiling-stays-exac-1bebec">A wall or ceiling stays exactly at room temperature</b><span class="chip bad" data-i18n="silent-b32285-7">silent</span></td>
<td data-i18n="its-surface-is-still-inert-t-ad0837">Its surface is still <code>INERT</code>, the default, which holds the surface at the ambient temperature.</td>
<td data-i18n="give-it-a-layered-surface-wi-3b198b">Give it a layered surface with real materials. Do not reach for <code>ADIABATIC</code> instead: the FDS guide says it is for testing only.</td>
</tr>
<tr data-tags="instability error 374 cfl crash big fire">
<td><b data-i18n="the-run-stops-part-way-e1da7d">The run stops part way</b><span class="msg" data-i18n="error-374-numerical-instabil-c2e506-2">ERROR(374): Numerical Instability - FDS stopped</span></td>
<td data-i18n="the-time-step-collapsed-belo-98f81e">The time step collapsed below one ten-thousandth of its initial value. Documented causes include a sudden large change in heat release, cells with an aspect ratio worse than 2:1, a resolution jump at a mesh interface, high-speed flow through a small opening, and a fire too large for the room's ventilation.</td>
<td data-i18n="read-the-last-time-step-bloc-21a0a4">Read the last time-step block in <code>CHID.out</code> for the mesh where the CFL number or divergence explodes, then open the final Plot3D file FDS writes in Smokeview and look for the spurious velocities. Ramp the fire instead of stepping it, and keep the domain open beyond the door.</td>
</tr>
<tr data-tags="error 101 typo keyword syntax surf line number">
<td><b data-i18n="fds-stops-while-reading-the-2009fb">FDS stops while reading the file</b><span class="msg" data-i18n="error-101-problem-with-surf-487268">ERROR(101): Problem with SURF number 2, line number 49</span></td>
<td data-i18n="a-misspelt-or-invalid-keywor-d81182">A misspelt or invalid keyword, a missing closing slash, a wrong quote, or a non-ASCII character. FDS names the record type and the line.</td>
<td data-i18n="go-to-that-line-note-that-an-260d3f">Go to that line. Note that an unused <code>RAMP</code> with a typo is never read and never complains, so the fault can be in a line you thought was inactive.</td>
</tr>
<tr data-tags="error 314 reac hrrpua reaction missing">
<td><span class="msg" data-i18n="error-314-surf-burner-must-h-60c912">ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.</span></td>
<td data-i18n="a-burner-surface-with-no-rea-9c0641">A burner surface with no reaction defined.</td>
<td data-i18n="model-edit-reactions-add-fro-e4f882"><span class="ui">Model › Edit Reactions › Add From Library</span>, then set the yields.</td>
</tr>
<tr data-tags="error 819 open vent interior boundary">
<td><span class="msg" data-i18n="error-819-vent-null-is-open-55925a">ERROR(819): VENT null is OPEN, MIRROR OR PERIODIC and must be on an exterior boundary.</span></td>
<td data-i18n="an-open-vent-was-drawn-insid-710075">An OPEN vent was drawn inside the domain, often on an interior wall where a door was meant.</td>
<td data-i18n="open-belongs-only-on-the-out-c48475">OPEN belongs only on the outside faces of a mesh. Model a door as a hole through the wall.</td>
</tr>
<tr data-tags="error 820 vent solid backing ior floating">
<td><span class="msg" data-i18n="error-820-vent-1-has-no-soli-32f9bb">ERROR(820): VENT 1 has no solid backing or an orientation index (IOR) is needed.</span></td>
<td data-i18n="the-vent-is-floating-in-air-8251f7">The vent is floating in air. A vent must sit on a solid face or a mesh boundary.</td>
<td data-i18n="put-it-on-the-face-of-an-obs-fadbd4">Put it on the face of an obstruction, or give it an orientation. The 6.11 wording differs: <span class="msg">VENT &lt;id&gt; is not attached to any solid surface.</span></td>
</tr>
<tr data-tags="error 431 mesh alignment multiple meshes">
<td><span class="msg" data-i18n="error-431-mesh-2-is-out-of-a-32e02d">ERROR(431): MESH 2 is out of alignment with MESH 1</span></td>
<td data-i18n="abutting-meshes-whose-cells-81bb1c">Abutting meshes whose cells do not match in cross-section or in an integer ratio.</td>
<td data-i18n="make-the-shared-face-line-up-65978d">Make the shared face line up. To check without running, set the end time to zero — the alignment error still prints, and the run ends with <code>STOP: Set-up only</code>.</td>
</tr>
<tr data-tags="error 112 mpi processes meshes parallel">
<td><span class="msg" data-i18n="error-112-the-number-of-mpi-8bf4c4">ERROR(112): The number of MPI processes, 2, exceeds the number of meshes, 1</span></td>
<td data-i18n="a-parallel-run-asks-for-more-e4aa9e">A parallel run asks for more processes than there are meshes. One mesh takes one process.</td>
<td data-i18n="split-the-model-into-more-me-ba875e">Split the model into more meshes, or run fewer processes. Keep the fire inside one mesh.</td>
</tr>
<tr data-tags="error 108 chid period name spaces">
<td><span class="msg" data-i18n="error-108-no-periods-allowed-7a72b6">ERROR(108): No periods allowed in CHID</span></td>
<td data-i18n="the-job-name-contains-a-full-e35c45">The job name contains a full stop. Spaces are out too, and the same rule applies to the folder name.</td>
<td data-i18n="use-underscores-room-v1-not-5d6a92">Use underscores: <code>room_v1</code>, not <code>room.v1</code>.</td>
</tr>
<tr data-tags="error 109 stop file resume">
<td><span class="msg" data-i18n="error-109-remove-the-file-ca-de5a38">ERROR(109): Remove the file, case.stop, from the current directory</span></td>
<td data-i18n="a-previous-run-was-stopped-a-c52dfd">A previous run was stopped and left its <code>.stop</code> file behind.</td>
<td data-i18n="delete-it-or-resume-the-run-eee928">Delete it, or resume the run with <span class="ui">Analysis › Resume FDS</span>, which restarts from the checkpoint.</td>
</tr>
<tr data-tags="pyrosim end time 0.001 nothing happens run">
<td><b data-i18n="the-run-ends-immediately-wit-860f53">The run ends immediately with nothing in it</b></td>
<td data-i18n="a-new-pyrosim-model-has-a-si-9cc5d4">A new PyroSim model has a simulation end time of 0.001 s, which must be changed before anything happens. FDS's own default is 1 s.</td>
<td data-i18n="analysis-simulation-paramete-8d1328"><span class="ui">Analysis › Simulation Parameters › Time</span>, set the end time.</td>
</tr>
<tr data-tags="pyrosim slow defender antivirus windows performance">
<td><b data-i18n="fds-runs-far-slower-than-exp-fc4d71">FDS runs far slower than expected on Windows</b></td>
<td data-i18n="windows-defender-scanning-th-ebb215">Windows Defender scanning the solver. The installer adds exclusions for the bundled FDS, but not for an FDS you point at yourself.</td>
<td data-i18n="add-file-and-process-exclusi-797b64">Add file and process exclusions for <code>fds.exe</code> and <code>fds_openmp.exe</code> in Windows Security.</td>
</tr>
<tr data-tags="pyrosim licence activation key host id floating">
<td><b data-i18n="the-licensing-dialog-opens-a-2e578e">The licensing dialog opens at start-up</b></td>
<td data-i18n="pyrosim-cannot-find-a-licenc-0fe13e">PyroSim cannot find a licence.</td>
<td data-i18n="help-license-a-node-locked-l-01b545"><span class="ui">Help › License</span>. A node-locked licence takes a 22-character activation key, or a licence file generated from the host ID shown in the dialog. A floating licence takes the server name and port 52100.</td>
</tr>
<tr data-tags="pyrosim mpi password parallel register windows">
<td><b data-i18n="parallel-runs-ask-for-a-pass-daaad6">Parallel runs ask for a password, repeatedly</b></td>
<td data-i18n="mpi-on-windows-needs-a-passw-4c37a5">MPI on Windows needs a password-protected account.</td>
<td data-i18n="set-an-account-password-then-a6d065">Set an account password, then in the install's <code>fds\mpi</code> folder run <code>mpiexec -remove</code>, <code>mpiexec -register</code> and <code>mpiexec -validate</code>.</td>
</tr>
<tr data-tags="batch exit status 0 scripting success grep">
<td><b data-i18n="a-batch-reports-success-for-45623e">A batch reports success for runs that failed</b></td>
<td data-i18n="fds-returns-exit-status-0-af-4a1e9b">FDS returns exit status 0 after set-up errors and after a numerical instability. The status tells you nothing.</td>
<td data-i18n="search-each-log-for-the-exac-1ad788">Search each log for the exact line <code>STOP: FDS completed successfully</code>, and flag any <code>ERROR(</code>, any device warning and any unexpected pressure zone.</td>
</tr>
<tr data-tags="batch overwrite results chid scenarios">
<td><b data-i18n="every-variant-overwrites-the-248a81">Every variant overwrites the last one's results</b></td>
<td data-i18n="output-files-are-named-from-378dc3">Output files are named from the CHID, so two runs with the same CHID share files.</td>
<td data-i18n="one-chid-per-variant-and-one-dfe89a">One CHID per variant, and one folder per variant. In PyroSim use <span class="ui">File › Export › Export Scenarios</span> rather than running scenarios one at a time.</td>
</tr>
<tr data-tags="disk space slices smoke3d storage">
<td><b data-i18n="the-disk-fills-during-a-batc-326156">The disk fills during a batch</b></td>
<td data-i18n="slice-boundary-and-3d-smoke-5b7dfe">Slice, boundary and 3D smoke files are written a thousand times per run by default, whatever the run length.</td>
<td data-i18n="set-the-output-intervals-exp-0e4a43">Set the output intervals explicitly on the Output tab, keep only the slices you need, and turn 3D smoke off for data runs.</td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="glossary">
<p class="kicker" data-i18n="glossary-7427cf-2">Glossary</p>
<h2 data-i18n="the-words-this-field-uses-an-1d8d8b">The words this field uses, and the ones that stay in English</h2>
<p class="prose" data-i18n="tool-names-fds-keywords-file-2cbf91">Tool names, FDS keywords, file names and the vocabulary a Hong Kong fire engineer says in English stay in English in both versions of this page: PyroSim, FDS, Smokeview, HRR, mesh, <code>SURF</code>, <code>DEVC</code>, <code>SLCF</code>, CSV. The Chinese terms below follow the DATASET pages already written under the same house rule.</p>
<div class="gloss">
<dl>
<div class="g"><dt data-i18n="heat-release-rate-hrr-33241d">Heat release rate<span class="en">HRR · 放熱率</span></dt><dd data-i18n="how-much-power-the-fire-is-p-013165">How much power the fire is putting out, in kilowatts. In this guide it is prescribed, not predicted: you tell FDS what the burner does.</dd></div>
<div class="g"><dt data-i18n="hrrpua-c082c0">HRRPUA<span class="en">單位面積放熱率</span></dt><dd data-i18n="heat-release-rate-per-unit-a-bbab4b">Heat release rate per unit area, in kW/m². Multiply by the burner's area to get the fire's power. The commonest beginner error is typing kilowatts here.</dd></div>
<div class="g"><dt data-i18n="mesh-cell-size-4c3c6e">Mesh, cell size<span class="en">網格 · 格距</span></dt><dd data-i18n="the-grid-of-boxes-fds-solves-3ac068">The grid of boxes FDS solves on. Everything smaller than a cell is invisible to the simulation, so the cell size sets what the answer can possibly show.</dd></div>
<div class="g"><dt data-i18n="smoke-layer-layer-height-e65dd8">Smoke layer, layer height<span class="en">煙層 · 煙層高度</span></dt><dd data-i18n="the-hot-smoky-region-under-t-55e382">The hot smoky region under the ceiling and the height of its lower edge. FDS does not compute a layer directly; it estimates one from a temperature profile along a line.</dd></div>
<div class="g"><dt data-i18n="visibility-947e1c">Visibility<span class="en">能見度</span></dt><dd data-i18n="how-far-a-person-could-see-a-4986bb">How far a person could see an exit sign through the smoke, in metres. FDS caps it at 30 m and derives it from the smoke's optical density.</dd></div>
<div class="g"><dt data-i18n="optical-density-491932">Optical density<span class="en">光學密度</span></dt><dd data-i18n="how-much-light-the-smoke-abs-361f2f">How much light the smoke absorbs per metre. This, not visibility, is the channel DATASET consumes, because a sensor measures it directly.</dd></div>
<div class="g"><dt data-i18n="obscuration-db3a05">Obscuration<span class="en">遮光度</span></dt><dd data-i18n="the-same-idea-as-a-percentag-e8f81a">The same idea as a percentage of light lost per metre. Smoke detectors are rated in these units.</dd></div>
</dl>
<dl>
<div class="g"><dt data-i18n="flashover-flashover-de4d97">Flashover<span class="en">flashover · 閃燃</span></dt><dd data-i18n="the-moment-a-room-fire-becom-729f03">The moment a room fire becomes a fire of the whole room. ISO 9705 defines it as 1000 kW; in practice people also use a 600 °C upper layer or 20 kW/m² at the floor.</dd></div>
<div class="g"><dt data-i18n="tenability-0862e7">Tenability<span class="en">可維生性</span></dt><dd data-i18n="whether-a-person-could-still-9090ba">Whether a person could still survive and escape: enough visibility, low enough heat, a low enough dose of gas.</dd></div>
<div class="g"><dt data-i18n="fed-9cc7c3">FED<span class="en">有效劑量分數</span></dt><dd data-i18n="fractional-effective-dose-a-1f5c3a">Fractional effective dose. A running total of the gas exposure a person at that point would have taken, where 1.0 means incapacitation.</dd></div>
<div class="g"><dt data-i18n="soot-yield-co-yield-e4440e">Soot yield, CO yield<span class="en">煙塵產率 · 一氧化碳產率</span></dt><dd data-i18n="the-fraction-of-burnt-fuel-m-c71cac">The fraction of burnt fuel mass that becomes smoke particles or carbon monoxide. Both default to zero in FDS, which is why smoke and CO can stay flat all run.</dd></div>
<div class="g"><dt data-i18n="device-2ad69c">Device<span class="en">量測裝置</span></dt><dd data-i18n="a-virtual-sensor-in-the-mode-40e375">A virtual sensor in the model. A gas-phase device reads the centre of the cell it sits in, whatever its exact coordinates.</dd></div>
<div class="g"><dt data-i18n="scenario-16932d">Scenario<span class="en">情景</span></dt><dd data-i18n="a-variation-of-one-model-pyr-7458e6">A variation of one model. PyroSim's Scenarios feature only turns objects on and off, which is why Day 7 uses a text template instead.</dd></div>
<div class="g"><dt data-i18n="simulation-case-0ce0f7">Simulation case<span class="en">個案</span></dt><dd data-i18n="one-run-one-input-file-one-c-2543e5">One run: one input file, one CHID, one folder of results. A dataset is many cases.</dd></div>
</dl>
</div>
</section>
<section id="sources">
<p class="kicker" data-i18n="sources-and-review-1bcd6b-2">Sources and review</p>
<h2 data-i18n="what-was-checked-what-was-ru-5c1cd1">What was checked, what was run, and what is still unverified</h2>
<p class="prose" data-i18n="nothing-in-this-guide-was-wr-88ac44">Nothing in this guide was written from memory. Menu paths and defaults come from Thunderhead's own 2026.1 documentation and from the strings inside the shipped software; physics and keywords come from NIST's FDS 6.10.1 User's Guide by page; the room and its burner come from ISO 9705; the numbers come from simulations that were actually run on this machine.</p>
<h3 data-i18n="primary-sources-0be474">Primary sources</h3>
<div class="scroll">
<table>
<thead><tr><th data-i18n="source-6da13a">Source</th><th data-i18n="used-for-d678e1">Used for</th></tr></thead>
<tbody>
<tr><td data-i18n="pyrosim-2026-1-documentation-d0c1d6"><b>PyroSim 2026.1 documentation</b> — <a href="https://www.thunderheadeng.com/docs/2026-1/pyrosim/">thunderheadeng.com/docs/2026-1/pyrosim</a></td><td data-i18n="every-menu-path-dialog-field-7b888c">Every menu path, dialog field, default value and troubleshooting page. The 2026.2 pages were diffed against it; both releases carry the same FDS 6.10.1.</td></tr>
<tr><td data-i18n="fds-6-10-1-user-s-guide-nist-118417"><b>FDS 6.10.1 User's Guide</b> (NIST SP 1019) — <a href="https://github.com/firemodels/fds/releases/tag/FDS-6.10.1">github.com/firemodels/fds</a></td><td data-i18n="mesh-and-resolution-the-char-201757">Mesh and resolution, the characteristic fire diameter, the reaction and its yields, HRRPUA and ramps, vents and holes, every device quantity, the output files and the instability guidance.</td></tr>
<tr><td><b data-i18n="fds-validation-guide-6-10-1-10d140">FDS Validation Guide 6.10.1</b></td><td data-i18n="the-propane-soot-and-co-yiel-bbe68f">The propane soot and CO yields, NIST's own ISO 9705 modelling, and the accuracy statistics for layer temperature, layer depth and velocity.</td></tr>
<tr><td data-i18n="iso-9705-1-2016-and-iso-9705-fee1b9"><b>ISO 9705-1:2016</b> and ISO 9705:1993</td><td data-i18n="the-room-the-doorway-the-bur-2d683d">The room, the doorway, the burner and its 100 kW / 300 kW programme, and the 1000 kW definition of flashover.</td></tr>
<tr><td data-i18n="nureg-1805-fire-dynamics-too-a279e9"><b>NUREG-1805</b>, Fire Dynamics Tools (NRC, 2004)</td><td data-i18n="the-mqh-correlation-and-its-411fc6">The MQH correlation and its limits, the three flashover heat release estimates, and the lining thermal properties used in the reference case.</td></tr>
<tr><td data-i18n="dillon-nist-gcr-98-756-1998-872db1"><b>Dillon, NIST GCR 98-756</b> (1998)</td><td data-i18n="measured-gas-temperatures-in-c671fd">Measured gas temperatures in a real ISO 9705 room with a corner burner at 100 kW and 300 kW.</td></tr>
<tr><td data-i18n="steckler-nbsir-82-2520-1982-d29c17"><b>Steckler, NBSIR 82-2520</b> (1982); <b>Bryant</b> doorway measurements</td><td data-i18n="layer-temperatures-interface-53d6d8">Layer temperatures, interface heights and doorway flows for compartments of this size.</td></tr>
<tr><td data-i18n="dataset-project-files-dataset-d45314"><b>DATASET project files</b> — <code>dataset/forecast/schema.py</code>, <code>dataset_fuzzy_fis.py</code>, the CData sampling note</td><td data-i18n="the-three-channels-the-5-s-f-b251c3">The three channels, the 5 s frame interval taken by decimation, and the fuzzy hazard index Day 7's converter scores each frame with.</td></tr>
</tbody>
</table>
</div>
<h3 data-i18n="what-was-actually-run-595ffe">What was actually run</h3>
<div class="scroll">
<table>
<thead><tr><th data-i18n="run-b1b392">Run</th><th data-i18n="result-5faa59">Result</th></tr></thead>
<tbody>
<tr><td data-i18n="fds-6-10-1-installed-on-maco-7341d7"><b>FDS 6.10.1 installed on macOS</b> from NIST's own release, SHA-256 verified against the digest GitHub publishes</td><td data-i18n="verified-proven-by-a-two-sec-08d8ca"><span class="chip ok">verified</span> Proven by a two-second propane fire that reaches <code>STOP: FDS completed successfully</code>.</td></tr>
<tr><td><b data-i18n="the-reference-case-20-cm-cel-5f6168">The reference case, 20 cm cells, full 1200 s programme</b></td><td data-i18n="complete-8868-s-of-wall-cloc-9a04eb"><span class="chip ok">complete</span> 8868 s of wall clock, two MPI processes. Every number in this guide's tables and charts.</td></tr>
<tr><td><b data-i18n="the-same-case-10-cm-cells-a852d9">The same case, 10 cm cells</b></td><td data-i18n="partial-the-first-attempt-di-3950af"><span class="chip warn">partial</span> The first attempt died of an MPI timeout while the machine was loaded; the second was still running when this page was published. A full 10 cm run of this case is roughly a day and a half on this hardware.</td></tr>
<tr><td><b data-i18n="five-deliberately-broken-var-e20360">Five deliberately broken variants</b></td><td data-i18n="verified-the-sealed-room-pre-3358b7"><span class="chip ok">verified</span> The sealed-room pressure zone, the hole that misses the wall, the sensor placed above the ceiling, HRRPUA typed as kilowatts and a misspelt keyword. Every message in the error finder marked as seen came from these runs.</td></tr>
<tr><td><b data-i18n="the-day-7-scripts-e03980">The Day 7 scripts</b></td><td data-i18n="tested-32-tests-covering-gri-49a55c"><span class="chip ok">tested</span> 32 tests covering grid snapping, the growth-rate arithmetic, scenario validity, the DATASET decimation rule, the unit conversions, and every issue Aster raised.</td></tr>
</tbody>
</table>
</div>
<h3 data-i18n="what-this-guide-could-not-es-8e8c29">What this guide could not establish</h3>
<ul class="plain">
<li data-i18n="no-screenshot-in-this-guide-fee829">No screenshot in this guide was taken from PyroSim. PyroSim runs only on Windows and this guide was written on a Mac, so every screenshot slot is marked for you to fill from the office desktop.</li>
<li data-i18n="the-guide-targets-pyrosim-20-5d828d">The guide targets PyroSim 2026.1. If your copy is 2026.2, the solver is identical but a few menu labels differ; where that is known, the text says so.</li>
<li data-i18n="a-handful-of-interface-detai-bb4c85">A handful of interface details could not be confirmed without the software on screen: which ramp-up options the burner dialog actually lists, whether auto-save before running is ticked on a fresh install, and the exact install path on your machine.</li>
<li data-i18n="iso-9705-1-2016-annex-b-whic-692cdf">ISO 9705-1:2016 Annex B, which fixes where the standard's own instruments go, is not public. The sensor positions in the reference case are this guide's choices, made to match what DATASET needs.</li>
<li data-i18n="the-reference-run-is-coarse-c48346">The reference run is coarse and reads cooler than measurements of a real ISO room. It is a check on your method, not a statement about fire.</li>
</ul>
<h3 data-i18n="review-log-5ebc66">Review log</h3>
<div class="scroll">
<table>
<thead><tr><th data-i18n="check-4b5e84-9">Check</th><th data-i18n="outcome-d3f061">Outcome</th></tr></thead>
<tbody>
<tr><td data-i18n="research-six-streams-against-b715f9">Research, six streams against primary sources</td><td data-i18n="done-pyrosim-interface-fds-t-120738"><span class="chip ok">done</span> PyroSim interface, FDS technical, ISO 9705, how beginners are taught, the DATASET contract, and data generation. Each wrote a notes file with page-level citations.</td></tr>
<tr><td data-i18n="independent-verification-pas-b79c6f">Independent verification pass on the research notes</td><td data-i18n="not-completed-the-adversaria-e87d0b"><span class="chip warn">not completed</span> The adversarial checkers failed twice, on a session limit and then on authentication. Claims were instead checked directly: every number in this guide comes from a run performed here or from a source quoted with its page.</td></tr>
<tr><td data-i18n="outside-review-of-the-case-f-3b5424">Outside review of the case files, scripts and arithmetic</td><td data-i18n="done-aster-the-codex-agent-t-b8a7ba"><span class="chip ok">done</span> Aster, the Codex agent that reviews this workspace's work and did not write it, found no blocking FDS syntax defect and confirmed the mesh alignment, the door holes, the OPEN vents, the doorway flow integrals, the layer device, the Day 6 faults and every hand calculation. It raised seven issues; all seven were reproduced here and fixed.</td></tr>
<tr><td data-i18n="case-files-6e4306">Case files</td><td data-i18n="run-all-four-parse-and-run-u-11bdd1"><span class="chip ok">run</span> All four parse and run under FDS 6.10.1; the reference case was checked in set-up-only mode and then run in full at 20 cm.</td></tr>
<tr><td data-i18n="corrections-made-during-writ-b6a2b4">Corrections made during writing</td><td data-i18n="fixed-the-doorway-flow-devic-f69797"><span class="chip ok">fixed</span> The doorway flow devices were rewritten to the documented <code>MASS FLUX X</code> form, because <code>MASS FLOW</code> was removed from the FDS documentation in 6.7.8 and survives only for backward compatibility. The room's lining was changed to aerated concrete with properties cited from NUREG-1805, replacing values that had no source. The Day 6 exercise's third fault stopped being a fault when the model gained its second mesh, and was moved above the ceiling and re-run.</td></tr>
<tr><td data-i18n="the-biggest-thing-aster-caug-a90f20">The biggest thing Aster caught</td><td data-i18n="fixed-fds-averages-device-ou-89a007"><span class="chip ok">fixed</span> FDS averages device output over each output interval unless told not to, so the Day 7 pipeline was decimating values that had already been averaged — which is exactly what the DATASET contract decimates in order to avoid. The template now sets <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code> on every training channel, verified in a re-run's <code>.out</code> file. The reference numbers in this guide predate that change and are one-second means.</td></tr>
</tbody>
</table>
</div>
<footer data-i18n="built-13-september-2026-for-38a723">
<b>Built</b> · 13 September 2026, for the DATASET research role<br/>
<b>Cases and scripts</b> · <code>Self Learning/08SEP-08OCT/PyroSim/</code><br/>
<b>Standing</b> · the guide is current for PyroSim 2026.1 with FDS 6.10.1; the reference numbers are from a 20 cm run on macOS and are not a substitute for your own
  </footer>
</section>
</main>
</div>
<div class="ask-launch">
<button aria-controls="ask-panel" aria-expanded="false" class="btn" data-ask-open="" data-i18n="ask-peter-2e2666" type="button">Ask Peter</button>
</div>
<div aria-label="Ask Peter about this guide" class="ask-panel" hidden="" id="ask-panel" role="dialog">
<div class="ask-head">
<span class="ah-t" data-i18n="ask-peter-2e2666-2">Ask Peter</span>
<button class="btn" data-ask-close="" data-i18n="close-bbfa77" type="button">Close</button>
</div>
<div class="ask-body">
<p class="ask-ctx" data-i18n="reading-dd33a7">Reading: <span data-ask-context=""></span></p>
<div data-ask-on="" hidden="">
<p class="ask-ctx" data-i18n="answers-come-from-this-page-8a7230">Answers come from this page's text. Your question and the section you are reading are sent to Claude, which uses your own claude.ai account and asks your permission the first time.</p>
<label class="ask-ctx" data-i18n="your-question-0ba83c" for="ask-q">Your question</label>
<textarea id="ask-q" placeholder="Why is my smoke layer higher than the reference run?"></textarea>
<div class="ask-row">
<button class="btn primary" data-ask-send="" data-i18n="ask-356277" type="button">Ask</button>
<span class="ask-ctx" data-i18n="or-press-ctrl-enter-34cf7b">or press Ctrl + Enter</span>
</div>
<div class="suggest">
<button class="btn" data-i18n="what-does-this-section-want-735667" data-suggest="" type="button">What does this section want me to do first?</button>
<button class="btn" data-i18n="my-run-finished-but-the-hrr-c6666d" data-suggest="" type="button">My run finished but the HRR column is zero. Why?</button>
<button class="btn" data-i18n="explain-d-and-cell-size-to-s-47842e" data-suggest="" type="button">Explain D* and cell size to someone who has never meshed anything.</button>
</div>
<div aria-live="polite" class="ask-answer" id="ask-answer"></div>
</div>
<p class="ask-off" data-ask-off="" data-i18n="asking-is-not-available-in-t-a0025d">Asking is not available in this view. Everything the answer would draw on is already on the page: the day you are reading, the reference run and the error finder.</p>
</div>
</div>
<script id="src-iso9705_room" type="text/plain">
&HEAD CHID='iso9705_room', TITLE='ISO 9705 room, 100 kW then 300 kW propane burner (PyroSim guide reference)' /

 PyroSim 7-day guide - reference case, 10 cm cells.
 PyroSim writes a file like this one; FDS reads it. Everything between a '&'
 and the next '/' is an instruction. Text outside those pairs, like this, is
 ignored, which is why it can hold comments.

 GEOMETRY. Two meshes of 10 cm cubes. ROOM is the ISO 9705 room itself; its
 boundaries act as the back wall, side walls, floor and ceiling. OUTSIDE is the
 space beyond the door, 2.4 m deep and 3 m tall, so the smoke leaving the door
 has room to rise before it reaches an open boundary. The front wall is an
 obstruction with the door cut through it. Run with one MPI process per mesh.

&MESH ID='ROOM',    IJK=36,24,24, XB=0.0,3.6,  0.0,2.4, 0.0,2.4 /
&MESH ID='OUTSIDE', IJK=24,36,30, XB=3.6,6.0, -0.6,3.0, 0.0,3.0 /

&TIME T_END=1200.0 /
&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_SLCF=5.0 /

 FIRE CHEMISTRY. Propane, with soot and CO yields for a well-ventilated flame.

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005 /

 LINING. Every wall, floor and ceiling that is not given another surface.
 ISO 9705-1:2016 asks only for a non-combustible material of 600 +/- 200 kg/m3,
 at least 20 mm thick. The properties below are aerated concrete from NUREG-1805
 Table 2-3 (Klote and Milke 2002); 100 mm matches BRANZ's lightweight panels.

&MATL ID='AERATED CONCRETE', CONDUCTIVITY=0.26, SPECIFIC_HEAT=0.96, DENSITY=500.0 /
&SURF ID='ROOM LINING', MATL_ID='AERATED CONCRETE', THICKNESS=0.1, COLOR='GRAY 80', DEFAULT=.TRUE. /

&OBST ID='Front wall', XB=3.6,3.7, 0.0,2.4, 0.0,2.4, SURF_ID='ROOM LINING' /
&HOLE ID='Door', XB=3.59,3.71, 0.8,1.6, 0.0,2.0 /

 OUTSIDE. Open boundaries on the far, side and top faces of the OUTSIDE mesh let
 smoke leave and fresh air come in. The floor and the building face stay solid.

&VENT ID='Open +x',  XB=6.0,6.0, -0.6,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open -y',  XB=3.6,6.0, -0.6,-0.6, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open +y',  XB=3.6,6.0,  3.0,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open top', XB=3.6,6.0, -0.6,3.0, 3.0,3.0, SURF_ID='OPEN' /

 BURNER. ISO 9705-1:2016 uses a 0.17 x 0.17 m propane sand burner in the corner
 opposite the door, top 146 mm above the floor. On 10 cm cells it is drawn as
 0.2 x 0.2 m with its top at 0.1 m, the nearest cell faces.
 7500 kW/m2 x 0.04 m2 = 300 kW at full output. The ramp below rises to one
 third of that (99.99 kW) over the first 10 s, holds for 590 s, rises to full
 over 10 s, and holds for the last 590 s. FDS interpolates linearly between the
 points, so neither transition is a step and neither plateau is a full 600 s.

&SURF ID='BURNER', HRRPUA=7500.0, RAMP_Q='ISO 9705 PROGRAMME', COLOR='RED' /
&RAMP ID='ISO 9705 PROGRAMME', T=0.0,    F=0.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=10.0,   F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=600.0,  F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=610.0,  F=1.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=1200.0, F=1.0 /
&OBST ID='Burner', XB=0.0,0.2, 0.0,0.2, 0.0,0.1, SURF_IDS='BURNER','ROOM LINING','ROOM LINING' /

 DATASET SENSOR NODES. These use FDS's default temporal statistic, which is a
 TIME AVERAGE over each output interval - here 1 s. That is right for reading
 and plotting. For generating training data, cases/iso9705_template.fds sets
 TEMPORAL_STATISTIC='INSTANT VALUE' instead; see Day 7.
 S1 at the room centre, S2 near the door. Thermocouple,
 CO and smoke at the ceiling, where a detector would be; visibility, gases and
 FED at head height.

&DEVC ID='S1_T',   QUANTITY='THERMOCOUPLE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_OD',  QUANTITY='OPTICAL DENSITY', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_VIS', QUANTITY='VISIBILITY', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_FED', QUANTITY='FED', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /

&DEVC ID='S2_T',   QUANTITY='THERMOCOUPLE', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_OD',  QUANTITY='OPTICAL DENSITY', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_VIS', QUANTITY='VISIBILITY', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_FED', QUANTITY='FED', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /

 THERMOCOUPLE TREE in the front corner, and one in the doorway.

&DEVC ID='TC_025', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.25 /
&DEVC ID='TC_065', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.65 /
&DEVC ID='TC_105', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.05 /
&DEVC ID='TC_145', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.45 /
&DEVC ID='TC_185', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.85 /
&DEVC ID='TC_225', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.25 /
&DEVC ID='TC_235', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.35 /

&DEVC ID='DOOR_TC_015', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.15 /
&DEVC ID='DOOR_TC_055', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.55 /
&DEVC ID='DOOR_TC_095', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.95 /
&DEVC ID='DOOR_TC_135', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.35 /
&DEVC ID='DOOR_TC_175', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.75 /
&DEVC ID='DOOR_TC_195', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.95 /

 SMOKE LAYER, estimated along a vertical line through the corner tree.

&DEVC ID='LAYER_H', QUANTITY='LAYER HEIGHT',      XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='UPPER_T', QUANTITY='UPPER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='LOWER_T', QUANTITY='LOWER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /

 FLASHOVER INDICATOR: heat flux reaching the floor at the room centre.

&DEVC ID='FLOOR_FLUX', QUANTITY='GAUGE HEAT FLUX', XYZ=1.85,1.25,0.0, IOR=3 /

 DOORWAY FLOWS: hot gas out through the top, fresh air in at the bottom.

&DEVC ID='DOOR_OUT', QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(1)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /
&DEVC ID='DOOR_IN',  QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(2)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /

 SLICES for pictures in Smokeview or PyroSim Results.

&SLCF PBY=1.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=1.25, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.85, QUANTITY='VISIBILITY' /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE' /

&TAIL /
</script>
<script id="src-iso9705_room_20cm" type="text/plain">
&HEAD CHID='iso9705_room_20cm', TITLE='ISO 9705 room on 20 cm cells (mesh study)' /

 PyroSim 7-day guide - the reference case on 20 cm cells, for the Day 6 mesh
 study. Only the meshes, the wall and the door hole change. FDS snaps the 0.1 m
 burner height to a cell face; look at it in Smokeview.
 PyroSim writes a file like this one; FDS reads it. Everything between a '&'
 and the next '/' is an instruction. Text outside those pairs, like this, is
 ignored, which is why it can hold comments.

 GEOMETRY. Two meshes of 10 cm cubes. ROOM is the ISO 9705 room itself; its
 boundaries act as the back wall, side walls, floor and ceiling. OUTSIDE is the
 space beyond the door, 2.4 m deep and 3 m tall, so the smoke leaving the door
 has room to rise before it reaches an open boundary. The front wall is an
 obstruction with the door cut through it. Run with one MPI process per mesh.

&MESH ID='ROOM',    IJK=18,12,12, XB=0.0,3.6,  0.0,2.4, 0.0,2.4 /
&MESH ID='OUTSIDE', IJK=12,18,15, XB=3.6,6.0, -0.6,3.0, 0.0,3.0 /

&TIME T_END=1200.0 /
&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_SLCF=5.0 /

 FIRE CHEMISTRY. Propane, with soot and CO yields for a well-ventilated flame.

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005 /

 LINING. Every wall, floor and ceiling that is not given another surface.
 ISO 9705-1:2016 asks only for a non-combustible material of 600 +/- 200 kg/m3,
 at least 20 mm thick. The properties below are aerated concrete from NUREG-1805
 Table 2-3 (Klote and Milke 2002); 100 mm matches BRANZ's lightweight panels.

&MATL ID='AERATED CONCRETE', CONDUCTIVITY=0.26, SPECIFIC_HEAT=0.96, DENSITY=500.0 /
&SURF ID='ROOM LINING', MATL_ID='AERATED CONCRETE', THICKNESS=0.1, COLOR='GRAY 80', DEFAULT=.TRUE. /

&OBST ID='Front wall', XB=3.6,3.8, 0.0,2.4, 0.0,2.4, SURF_ID='ROOM LINING' /
&HOLE ID='Door', XB=3.59,3.81, 0.8,1.6, 0.0,2.0 /

 OUTSIDE. Open boundaries on the far, side and top faces of the OUTSIDE mesh let
 smoke leave and fresh air come in. The floor and the building face stay solid.

&VENT ID='Open +x',  XB=6.0,6.0, -0.6,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open -y',  XB=3.6,6.0, -0.6,-0.6, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open +y',  XB=3.6,6.0,  3.0,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open top', XB=3.6,6.0, -0.6,3.0, 3.0,3.0, SURF_ID='OPEN' /

 BURNER. ISO 9705-1:2016 uses a 0.17 x 0.17 m propane sand burner in the corner
 opposite the door, top 146 mm above the floor. The XB below asks for a top at
 0.1 m, but on 20 cm cells there is no face there: FDS snaps it up to 0.2 m, so
 the burner this file actually runs is twice as tall as the one entered. That
 is what a coarse mesh does to geometry, and it is worth seeing in Smokeview.
 7500 kW/m2 x 0.04 m2 = 300 kW at full output. The ramp below rises to one
 third of that (99.99 kW) over the first 10 s, holds for 590 s, rises to full
 over 10 s, and holds for the last 590 s. FDS interpolates linearly between the
 points, so neither transition is a step and neither plateau is a full 600 s.

&SURF ID='BURNER', HRRPUA=7500.0, RAMP_Q='ISO 9705 PROGRAMME', COLOR='RED' /
&RAMP ID='ISO 9705 PROGRAMME', T=0.0,    F=0.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=10.0,   F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=600.0,  F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=610.0,  F=1.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=1200.0, F=1.0 /
&OBST ID='Burner', XB=0.0,0.2, 0.0,0.2, 0.0,0.1, SURF_IDS='BURNER','ROOM LINING','ROOM LINING' /

 DATASET SENSOR NODES. These use FDS's default temporal statistic, which is a
 TIME AVERAGE over each output interval - here 1 s. That is right for reading
 and plotting. For generating training data, cases/iso9705_template.fds sets
 TEMPORAL_STATISTIC='INSTANT VALUE' instead; see Day 7.
 S1 at the room centre, S2 near the door. Thermocouple,
 CO and smoke at the ceiling, where a detector would be; visibility, gases and
 FED at head height.

&DEVC ID='S1_T',   QUANTITY='THERMOCOUPLE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_OD',  QUANTITY='OPTICAL DENSITY', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_VIS', QUANTITY='VISIBILITY', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_FED', QUANTITY='FED', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /

&DEVC ID='S2_T',   QUANTITY='THERMOCOUPLE', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_OD',  QUANTITY='OPTICAL DENSITY', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_VIS', QUANTITY='VISIBILITY', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_FED', QUANTITY='FED', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /

 THERMOCOUPLE TREE in the front corner, and one in the doorway.

&DEVC ID='TC_025', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.25 /
&DEVC ID='TC_065', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.65 /
&DEVC ID='TC_105', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.05 /
&DEVC ID='TC_145', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.45 /
&DEVC ID='TC_185', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.85 /
&DEVC ID='TC_225', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.25 /
&DEVC ID='TC_235', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.35 /

&DEVC ID='DOOR_TC_015', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.15 /
&DEVC ID='DOOR_TC_055', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.55 /
&DEVC ID='DOOR_TC_095', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.95 /
&DEVC ID='DOOR_TC_135', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.35 /
&DEVC ID='DOOR_TC_175', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.75 /
&DEVC ID='DOOR_TC_195', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.95 /

 SMOKE LAYER, estimated along a vertical line through the corner tree.

&DEVC ID='LAYER_H', QUANTITY='LAYER HEIGHT',      XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='UPPER_T', QUANTITY='UPPER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='LOWER_T', QUANTITY='LOWER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /

 FLASHOVER INDICATOR: heat flux reaching the floor at the room centre.

&DEVC ID='FLOOR_FLUX', QUANTITY='GAUGE HEAT FLUX', XYZ=1.85,1.25,0.0, IOR=3 /

 DOORWAY FLOWS: hot gas out through the top, fresh air in at the bottom.

&DEVC ID='DOOR_OUT', QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(1)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /
&DEVC ID='DOOR_IN',  QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(2)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /

 SLICES for pictures in Smokeview or PyroSim Results.

&SLCF PBY=1.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=1.25, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.85, QUANTITY='VISIBILITY' /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE' /

&TAIL /
</script>
<script id="src-day6_broken" type="text/plain">
&HEAD CHID='day6_broken', TITLE='Day 6 exercise: this case runs, and it is wrong in three places' /

 PyroSim 7-day guide - DAY 6 EXERCISE. FDS finishes this case with one
 warning and no error, yet three things are wrong. Find them from the .out file,
 the CSV files and Smokeview before you look at the answer in the guide.
 PyroSim writes a file like this one; FDS reads it. Everything between a '&'
 and the next '/' is an instruction. Text outside those pairs, like this, is
 ignored, which is why it can hold comments.

 GEOMETRY. Two meshes of 10 cm cubes. ROOM is the ISO 9705 room itself; its
 boundaries act as the back wall, side walls, floor and ceiling. OUTSIDE is the
 space beyond the door, 2.4 m deep and 3 m tall, so the smoke leaving the door
 has room to rise before it reaches an open boundary. The front wall is an
 obstruction with the door cut through it. Run with one MPI process per mesh.

&MESH ID='ROOM',    IJK=36,24,24, XB=0.0,3.6,  0.0,2.4, 0.0,2.4 /
&MESH ID='OUTSIDE', IJK=24,36,30, XB=3.6,6.0, -0.6,3.0, 0.0,3.0 /

&TIME T_END=1200.0 /
&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_SLCF=5.0 /

 FIRE CHEMISTRY. Propane, with soot and CO yields for a well-ventilated flame.

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005 /

 LINING. Every wall, floor and ceiling that is not given another surface.
 ISO 9705-1:2016 asks only for a non-combustible material of 600 +/- 200 kg/m3,
 at least 20 mm thick. The properties below are aerated concrete from NUREG-1805
 Table 2-3 (Klote and Milke 2002); 100 mm matches BRANZ's lightweight panels.

&MATL ID='AERATED CONCRETE', CONDUCTIVITY=0.26, SPECIFIC_HEAT=0.96, DENSITY=500.0 /
&SURF ID='ROOM LINING', MATL_ID='AERATED CONCRETE', THICKNESS=0.1, COLOR='GRAY 80', DEFAULT=.TRUE. /

&OBST ID='Front wall', XB=3.6,3.7, 0.0,2.4, 0.0,2.4, SURF_ID='ROOM LINING' /
&HOLE ID='Door', XB=3.40,3.50, 0.8,1.6, 0.0,2.0 /

 OUTSIDE. Open boundaries on the far, side and top faces of the OUTSIDE mesh let
 smoke leave and fresh air come in. The floor and the building face stay solid.

&VENT ID='Open +x',  XB=6.0,6.0, -0.6,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open -y',  XB=3.6,6.0, -0.6,-0.6, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open +y',  XB=3.6,6.0,  3.0,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open top', XB=3.6,6.0, -0.6,3.0, 3.0,3.0, SURF_ID='OPEN' /

 BURNER. ISO 9705-1:2016 uses a 0.17 x 0.17 m propane sand burner in the corner
 opposite the door, top 146 mm above the floor. On 10 cm cells it is drawn as
 0.2 x 0.2 m with its top at 0.1 m, the nearest cell faces.
 The ramp rises to one third of full output over 10 s, holds for 590 s, rises
 to full over 10 s, and holds for the last 590 s.

&SURF ID='BURNER', HRRPUA=300.0, RAMP_Q='ISO 9705 PROGRAMME', COLOR='RED' /
&RAMP ID='ISO 9705 PROGRAMME', T=0.0,    F=0.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=10.0,   F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=600.0,  F=0.3333 /
&RAMP ID='ISO 9705 PROGRAMME', T=610.0,  F=1.0 /
&RAMP ID='ISO 9705 PROGRAMME', T=1200.0, F=1.0 /
&OBST ID='Burner', XB=0.0,0.2, 0.0,0.2, 0.0,0.1, SURF_IDS='BURNER','ROOM LINING','ROOM LINING' /

 DATASET SENSOR NODES. These use FDS's default temporal statistic, which is a
 TIME AVERAGE over each output interval - here 1 s. That is right for reading
 and plotting. For generating training data, cases/iso9705_template.fds sets
 TEMPORAL_STATISTIC='INSTANT VALUE' instead; see Day 7.
 S1 at the room centre, S2 near the door. Thermocouple,
 CO and smoke at the ceiling, where a detector would be; visibility, gases and
 FED at head height.

&DEVC ID='S1_T',   QUANTITY='THERMOCOUPLE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_OD',  QUANTITY='OPTICAL DENSITY', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_VIS', QUANTITY='VISIBILITY', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_FED', QUANTITY='FED', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=1.85,1.25,1.85 /

&DEVC ID='S2_T',   QUANTITY='THERMOCOUPLE', XYZ=3.25,1.25,2.45 /
&DEVC ID='S2_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_OD',  QUANTITY='OPTICAL DENSITY', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_VIS', QUANTITY='VISIBILITY', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_FED', QUANTITY='FED', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', XYZ=3.25,1.25,1.85 /

 THERMOCOUPLE TREE in the front corner, and one in the doorway.

&DEVC ID='TC_025', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.25 /
&DEVC ID='TC_065', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.65 /
&DEVC ID='TC_105', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.05 /
&DEVC ID='TC_145', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.45 /
&DEVC ID='TC_185', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.85 /
&DEVC ID='TC_225', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.25 /
&DEVC ID='TC_235', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.35 /

&DEVC ID='DOOR_TC_015', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.15 /
&DEVC ID='DOOR_TC_055', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.55 /
&DEVC ID='DOOR_TC_095', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.95 /
&DEVC ID='DOOR_TC_135', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.35 /
&DEVC ID='DOOR_TC_175', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.75 /
&DEVC ID='DOOR_TC_195', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.95 /

 SMOKE LAYER, estimated along a vertical line through the corner tree.

&DEVC ID='LAYER_H', QUANTITY='LAYER HEIGHT',      XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='UPPER_T', QUANTITY='UPPER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='LOWER_T', QUANTITY='LOWER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /

 FLASHOVER INDICATOR: heat flux reaching the floor at the room centre.

&DEVC ID='FLOOR_FLUX', QUANTITY='GAUGE HEAT FLUX', XYZ=1.85,1.25,0.0, IOR=3 /

 DOORWAY FLOWS: hot gas out through the top, fresh air in at the bottom.

&DEVC ID='DOOR_OUT', QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(1)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /
&DEVC ID='DOOR_IN',  QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(2)=0.0, XB=3.65,3.65, 0.8,1.6, 0.0,2.0 /

 SLICES for pictures in Smokeview or PyroSim Results.

&SLCF PBY=1.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=1.25, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.85, QUANTITY='VISIBILITY' /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE' /

&TAIL /
</script>
<script id="src-iso9705_template" type="text/plain">
&HEAD CHID='{{CHID}}', TITLE='{{TITLE}}' /

 PyroSim 7-day guide - Day 7 template. Every training channel carries
 TEMPORAL_STATISTIC='INSTANT VALUE'. FDS otherwise averages a device over each
 output interval, and the DATASET contract takes its 5 s frames by decimation
 precisely so that nothing is averaged: averaging twice low-passes the rate of
 rise the forecaster exists to see. FED keeps its running time integral, which
 is what that quantity means.

 make_scenarios.py fills every
 double-brace placeholder and refuses a scenario that puts geometry off the grid or a
 burner on top of a sensor. Sensors are identical to iso9705_room.fds, so
 every run in a batch is measured in the same places.

&MESH ID='ROOM',    IJK={{ROOM_IJK}}, XB=0.0,3.6,  0.0,2.4, 0.0,2.4 /
&MESH ID='OUTSIDE', IJK={{OUT_IJK}}, XB=3.6,6.0, -0.6,3.0, 0.0,3.0 /

&TIME T_END={{T_END}} /
&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_SLCF=5.0 /

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005 /

&MATL ID='AERATED CONCRETE', CONDUCTIVITY=0.26, SPECIFIC_HEAT=0.96, DENSITY=500.0 /
&SURF ID='ROOM LINING', MATL_ID='AERATED CONCRETE', THICKNESS=0.1, COLOR='GRAY 80', DEFAULT=.TRUE. /

&OBST ID='Front wall', XB={{WALL_XB}}, SURF_ID='ROOM LINING' /
&HOLE ID='Door', XB={{HOLE_XB}} /

&VENT ID='Open +x',  XB=6.0,6.0, -0.6,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open -y',  XB=3.6,6.0, -0.6,-0.6, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open +y',  XB=3.6,6.0,  3.0,3.0, 0.0,3.0, SURF_ID='OPEN' /
&VENT ID='Open top', XB=3.6,6.0, -0.6,3.0, 3.0,3.0, SURF_ID='OPEN' /

 BURNER. A t-squared fire: a negative TAU_Q tells FDS to grow the heat
 release as (t/TAU_Q)^2 until it reaches HRRPUA x burner area, then hold.

&SURF ID='BURNER', HRRPUA={{HRRPUA}}, TAU_Q={{TAU_Q}}, COLOR='RED' /
&OBST ID='Burner', XB={{BURNER_XB}}, SURF_IDS='BURNER','ROOM LINING','ROOM LINING' /

&DEVC ID='S1_T',   QUANTITY='THERMOCOUPLE', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_OD',  QUANTITY='OPTICAL DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,2.35 /
&DEVC ID='S1_VIS', QUANTITY='VISIBILITY', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_FED', QUANTITY='FED', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,1.85 /
&DEVC ID='S1_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=1.85,1.25,1.85 /

&DEVC ID='S2_T',   QUANTITY='THERMOCOUPLE', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_CO',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1.0E6, UNITS='ppm', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_OD',  QUANTITY='OPTICAL DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,2.35 /
&DEVC ID='S2_VIS', QUANTITY='VISIBILITY', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_FED', QUANTITY='FED', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_O2',  QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=100.0, UNITS='%', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,1.85 /
&DEVC ID='S2_CO2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=100.0, UNITS='%', TEMPORAL_STATISTIC='INSTANT VALUE', XYZ=3.25,1.25,1.85 /

&DEVC ID='TC_025', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.25 /
&DEVC ID='TC_065', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,0.65 /
&DEVC ID='TC_105', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.05 /
&DEVC ID='TC_145', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.45 /
&DEVC ID='TC_185', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,1.85 /
&DEVC ID='TC_225', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.25 /
&DEVC ID='TC_235', QUANTITY='THERMOCOUPLE', XYZ=3.25,2.15,2.35 /

&DEVC ID='DOOR_TC_015', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.15 /
&DEVC ID='DOOR_TC_055', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.55 /
&DEVC ID='DOOR_TC_095', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,0.95 /
&DEVC ID='DOOR_TC_135', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.35 /
&DEVC ID='DOOR_TC_175', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.75 /
&DEVC ID='DOOR_TC_195', QUANTITY='THERMOCOUPLE', XYZ=3.65,1.25,1.95 /

&DEVC ID='LAYER_H', QUANTITY='LAYER HEIGHT',      XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='UPPER_T', QUANTITY='UPPER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /
&DEVC ID='LOWER_T', QUANTITY='LOWER TEMPERATURE', XB=3.25,3.25, 2.15,2.15, 0.0,2.4 /

&DEVC ID='FLOOR_FLUX', QUANTITY='GAUGE HEAT FLUX', XYZ=1.85,1.25,0.0, IOR=3 /

&DEVC ID='DOOR_OUT', QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(1)=0.0, XB=3.65,3.65, {{DOOR_Y}}, 0.0,2.0 /
&DEVC ID='DOOR_IN',  QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(2)=0.0, XB=3.65,3.65, {{DOOR_Y}}, 0.0,2.0 /

&SLCF PBY=1.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=1.25, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.85, QUANTITY='VISIBILITY' /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE' /

&TAIL /
</script>
<script id="calc-data" type="application/json">{"aerated": {"k": 0.00026, "rho": 500, "c": 0.96, "delta": 0.1}, "calsil": {"k": 0.00013, "rho": 700, "c": 1.12, "delta": 0.02}, "gypsum": {"k": 0.00017, "rho": 960, "c": 1.1, "delta": 0.02}}</script>
<script>/* PyroSim in Seven Days — page behaviour.
   i18n swaps the innerHTML of every tagged element when the language
   changes, so nothing here keeps a reference to text nodes: handlers are
   delegated from document, and state that shows in the DOM is re-applied when
   <html lang> changes. */
(function () {
  "use strict";

  var STORE_KEY = "pyrosim-guide-progress-v1";
  var DAYS = ["day1", "day2", "day3", "day4", "day5", "day6", "day7"];

  function zh() { return (document.documentElement.getAttribute("lang") || "").indexOf("zh") === 0; }
  function $(sel, root) { return (root || document).querySelector(sel); }
  function $all(sel, root) { return [].slice.call((root || document).querySelectorAll(sel)); }

  /* ---------- FDS listings: text lives in <script type="text/plain"> ---------- */
  function escapeHtml(s) { return s.replace(/&/g, "&amp;").replace(/</g, "&lt;").replace(/>/g, "&gt;"); }
  function highlight(src) {
    // Namelist records (&NAME ... /) in copper, free text between records as comments.
    var out = [], i = 0, re = /&[A-Z]{3,4}\b[\s\S]*?\/(?=\s*(?:\n|$))/g, m;
    while ((m = re.exec(src))) {
      if (m.index > i) out.push('<span class="cm">' + escapeHtml(src.slice(i, m.index)) + "</span>");
      var rec = escapeHtml(m[0]).replace(/^&amp;([A-Z]{3,4})/, '<span class="nl">&amp;$1</span>');
      out.push(rec);
      i = m.index + m[0].length;
    }
    if (i < src.length) out.push('<span class="cm">' + escapeHtml(src.slice(i)) + "</span>");
    return out.join("");
  }
  function sourceText(name) {
    var box = document.getElementById("src-" + name);
    return box ? box.textContent.replace(/^\n/, "") : "";
  }
  $all("pre.fds[data-src]").forEach(function (pre) {
    pre.innerHTML = highlight(sourceText(pre.getAttribute("data-src")));
  });

  /* ---------- Copy and save ---------- */
  var downloads = null;
  function flash(bar, ok) {
    var s = bar && $(".listing-status", bar);
    if (!s) return;
    s.textContent = ok ? "✓" : "…";
    setTimeout(function () { s.textContent = ""; }, 1800);
  }
  function selectPre(pre) {
    var r = document.createRange(); r.selectNodeContents(pre);
    var sel = window.getSelection(); sel.removeAllRanges(); sel.addRange(r);
  }
  document.addEventListener("click", function (e) {
    var copy = e.target.closest("[data-copy]");
    if (copy) {
      var name = copy.getAttribute("data-copy");
      var pre = $('pre.fds[data-src="' + name + '"]');
      var text = sourceText(name);
      var bar = copy.closest(".listing-bar");
      if (navigator.clipboard && navigator.clipboard.writeText) {
        navigator.clipboard.writeText(text).then(function () { flash(bar, true); },
          function () { if (pre) selectPre(pre); flash(bar, false); });
      } else if (pre) { selectPre(pre); flash(bar, false); }
      return;
    }
    var save = e.target.closest("[data-save]");
    if (save && downloads) {
      var file = save.getAttribute("data-save");
      downloads.save({ filename: file + ".fds", data: sourceText(file) })
        .then(function () { flash(save.closest(".listing-bar"), true); }, function () {});
    }
  });
  if (window.claude && typeof window.claude.use === "function") {
    window.claude.use("downloads").then(function (d) {
      downloads = d;
      if (d) $all("[data-save]").forEach(function (b) { b.hidden = false; });
    }, function () {});
  }

  /* ---------- Progress ---------- */
  function readProgress() {
    try { return JSON.parse(localStorage.getItem(STORE_KEY) || "{}") || {}; } catch (e) { return {}; }
  }
  function writeProgress(p) { try { localStorage.setItem(STORE_KEY, JSON.stringify(p)); } catch (e) {} }
  var progress = readProgress();
  function applyProgress() {
    var n = 0;
    DAYS.forEach(function (d) {
      var on = !!progress[d];
      if (on) n++;
      var box = document.getElementById("done-" + d);
      if (box) box.checked = on;
      $all('a[href="#' + d + '"]').forEach(function (a) { a.classList.toggle("done", on); });
    });
    $all("[data-progress-count]").forEach(function (el) { el.textContent = n + " / 7"; });
  }
  document.addEventListener("change", function (e) {
    var t = e.target;
    if (t.matches && t.matches("input[data-done]")) {
      progress[t.getAttribute("data-done")] = t.checked;
      writeProgress(progress);
      applyProgress();
    }
  });
  applyProgress();

  /* ---------- Where the reader is ---------- */
  var currentId = "start";
  var sections = $all("main section[id]");
  function markCurrent() {
    var best = null, bestTop = -Infinity;
    sections.forEach(function (s) {
      var top = s.getBoundingClientRect().top;
      if (top <= 140 && top > bestTop) { best = s; bestTop = top; }
    });
    currentId = best ? best.id : (sections[0] && sections[0].id) || "start";
    $all(".rail a").forEach(function (a) {
      a.setAttribute("aria-current", a.getAttribute("href") === "#" + currentId ? "true" : "false");
    });
    var ctx = $("[data-ask-context]");
    if (ctx) {
      var h = best && $("h2", best);
      ctx.textContent = h ? h.textContent : "";
    }
  }
  var ticking = false;
  window.addEventListener("scroll", function () {
    if (!ticking) { ticking = true; requestAnimationFrame(function () { ticking = false; markCurrent(); }); }
  }, { passive: true });
  markCurrent();

  /* ---------- Error finder ---------- */
  function filterErrors() {
    var input = document.getElementById("err-filter");
    if (!input) return;
    var q = input.value.trim().toLowerCase();
    var rows = $all("#errors tbody tr"), shown = 0;
    rows.forEach(function (tr) {
      var hit = !q || tr.textContent.toLowerCase().indexOf(q) !== -1 ||
        (tr.getAttribute("data-tags") || "").toLowerCase().indexOf(q) !== -1;
      tr.hidden = !hit;
      if (hit) shown++;
    });
    var c = $("[data-err-count]");
    if (c) c.textContent = shown + " / " + rows.length;
  }
  document.addEventListener("input", function (e) {
    if (e.target.id === "err-filter") filterErrors();
    if (e.target.closest && e.target.closest(".calc")) calc();
  });
  filterErrors();

  /* ---------- Hand calculation (Day 6) ---------- */
  var LININGS = {
    // k (kW/m·K), rho (kg/m3), c (kJ/kg·K), delta (m) — values set in page data
  };
  function num(id) { var el = document.getElementById(id); return el ? parseFloat(el.value) : NaN; }
  function out(id, v, digits) {
    var el = document.getElementById(id);
    if (el) el.value = isFinite(v) ? v.toFixed(digits) : "—";
  }
  function calc() {
    var data = document.getElementById("calc-data");
    if (!data) return;
    var linings = LININGS;
    try { linings = JSON.parse(data.textContent); } catch (e) { return; }
    var Q = num("c-q"), L = num("c-l"), W = num("c-w"), H = num("c-h");
    var wo = num("c-wo"), ho = num("c-ho"), t = num("c-t");
    var sel = document.getElementById("c-lining");
    var m = linings[sel ? sel.value : ""];
    if (!m) return;
    var Ao = wo * ho, rootH = Math.sqrt(ho);
    var AT = 2 * (L * W + L * H + W * H) - Ao;
    var tp = (m.rho * m.c / m.k) * Math.pow(m.delta / 2, 2);
    var hk = t < tp ? Math.sqrt(m.k * m.rho * m.c / t) : m.k / m.delta;
    var dT = 6.85 * Math.pow((Q * Q) / (Ao * rootH * hk * AT), 1 / 3);
    out("o-dt", dT, 0);
    out("o-tg", dT + 20, 0);
    out("o-hk", hk * 1000, 1);
    out("o-fo-mqh", 610 * Math.sqrt(hk * AT * Ao * rootH), 0);
    out("o-fo-bab", 750 * Ao * rootH, 0);
    out("o-fo-tho", 7.8 * AT + 378 * Ao * rootH, 0);
  }
  calc();

  /* ---------- Charts: crosshair + tooltip ---------- */
  function chartSetup(fig) {
    var dataEl = $("script[type='application/json']", fig);
    var svg = $("svg", fig);
    if (!dataEl || !svg) return;
    var spec;
    try { spec = JSON.parse(dataEl.textContent); } catch (e) { return; }
    var wrap = $(".chart-wrap", fig);
    var tip = $(".tip", fig);
    var cross = $(".crosshair", svg);
    function show(evt) {
      var pt = svg.createSVGPoint();
      pt.x = evt.clientX; pt.y = evt.clientY;
      var loc = pt.matrixTransform(svg.getScreenCTM().inverse());
      if (loc.x < spec.plot[0] || loc.x > spec.plot[2]) { hide(); return; }
      var xVal = spec.x0 + (loc.x - spec.plot[0]) / (spec.plot[2] - spec.plot[0]) * (spec.x1 - spec.x0);
      var xs = spec.t, lo = 0, hi = xs.length - 1;
      while (hi - lo > 1) { var mid = (lo + hi) >> 1; if (xs[mid] < xVal) lo = mid; else hi = mid; }
      var i = Math.abs(xs[lo] - xVal) < Math.abs(xs[hi] - xVal) ? lo : hi;
      var px = spec.plot[0] + (xs[i] - spec.x0) / (spec.x1 - spec.x0) * (spec.plot[2] - spec.plot[0]);
      if (cross) { cross.setAttribute("x1", px); cross.setAttribute("x2", px); cross.removeAttribute("visibility"); }
      var lines = [spec.xlabel + " " + xs[i] + " " + spec.xunit];
      spec.series.forEach(function (s, k) {
        var name = $("[data-series='" + k + "']", fig);
        var label = name ? name.textContent : s.name;
        var v = s.v[i];
        lines.push(label + ": " + (v == null ? "—" : v.toFixed(s.digits)) + " " + spec.yunit);
      });
      tip.innerHTML = lines.map(escapeHtml).join("<br>");
      var box = wrap.getBoundingClientRect();
      tip.style.left = (evt.clientX - box.left) + "px";
      tip.style.top = (evt.clientY - box.top) + "px";
      tip.hidden = false;
    }
    function hide() { tip.hidden = true; if (cross) cross.setAttribute("visibility", "hidden"); }
    svg.addEventListener("pointermove", show);
    svg.addEventListener("pointerleave", hide);
  }
  $all("figure.chart").forEach(chartSetup);

  /* ---------- Ask Peter ---------- */
  var sample = null, controller = null;
  var panel = document.getElementById("ask-panel");
  function setAskAvailable(on) {
    $all("[data-ask-on]").forEach(function (el) { el.hidden = !on; });
    $all("[data-ask-off]").forEach(function (el) { el.hidden = on; });
  }
  setAskAvailable(false);
  if (window.claude && typeof window.claude.use === "function") {
    window.claude.use("sample").then(function (s) { sample = s; setAskAvailable(!!s); }, function () {});
  }
  function guideContext() {
    var parts = [];
    var sec = document.getElementById(currentId);
    if (sec) parts.push("SECTION THE READER IS ON:\n" + sec.innerText.slice(0, 9000));
    var ref = document.getElementById("reference");
    if (ref && ref !== sec) parts.push("REFERENCE RESULTS:\n" + ref.innerText.slice(0, 3500));
    var errs = document.getElementById("errors");
    if (errs && errs !== sec) parts.push("ERROR TABLE:\n" + errs.innerText.slice(0, 5000));
    return parts.join("\n\n");
  }
  function ask(question) {
    var answer = document.getElementById("ask-answer");
    if (!sample || !question) return;
    if (controller) controller.abort();
    controller = new AbortController();
    answer.textContent = "…";
    var lang = zh()
      ? "Answer in Hong Kong written Chinese (Traditional characters, professional register). Keep PyroSim menu names, FDS keywords, file names, numbers and units in English."
      : "Answer in English.";
    var prompt = [
      "You are Peter, a patient fire-modelling tutor. The reader is a total beginner learning PyroSim 2026.1 on a Windows office desktop, which writes input for NIST FDS 6.10.1, for the DATASET research project. PyroSim does not compute the fire; FDS does.",
      lang,
      "Ground every answer in the guide text below. If the guide does not cover the question, say so plainly and name where to look (a Thunderhead PyroSim documentation page or an FDS User Guide chapter) instead of guessing. Never invent a menu path, dialog field or number. For how-to questions give short numbered steps; for why questions give one short paragraph. Keep it under 200 words.",
      guideContext(),
      "QUESTION: " + question
    ].join("\n\n");
    sample(prompt, {
      signal: controller.signal, cache: false,
      onText: function (p) { answer.textContent = p.text; }
    }).then(function (r) { answer.textContent = r.text; }, function (err) {
      if (!err || err.code === "cancelled") return;
      if (err.code === "not_granted") { setAskAvailable(false); answer.textContent = ""; return; }
      answer.textContent = err.code === "rate_limited" ? "⏳" : (err.text || "—");
    });
  }
  document.addEventListener("click", function (e) {
    if (e.target.closest("[data-ask-open]")) {
      panel.hidden = !panel.hidden;
      if (!panel.hidden) { markCurrent(); var ta = document.getElementById("ask-q"); if (ta) ta.focus(); }
      return;
    }
    if (e.target.closest("[data-ask-close]")) { panel.hidden = true; return; }
    if (e.target.closest("[data-ask-send]")) { ask((document.getElementById("ask-q") || {}).value || ""); return; }
    var sug = e.target.closest("[data-suggest]");
    if (sug) {
      var ta2 = document.getElementById("ask-q");
      if (ta2) ta2.value = sug.textContent.trim();
      ask(sug.textContent.trim());
    }
  });
  document.addEventListener("keydown", function (e) {
    if (e.key === "Escape" && panel && !panel.hidden) panel.hidden = true;
    if (e.target.id === "ask-q" && e.key === "Enter" && (e.metaKey || e.ctrlKey)) ask(e.target.value);
  });

  /* ---------- Re-apply DOM state after a language switch ---------- */
  new MutationObserver(function () {
    applyProgress(); filterErrors(); markCurrent();
    $all("pre.fds[data-src]").forEach(function (pre) {
      if (!$(".nl", pre)) pre.innerHTML = highlight(sourceText(pre.getAttribute("data-src")));
    });
  }).observe(document.documentElement, { attributes: true, attributeFilter: ["lang"] });
})();
</script>
<script id="i18n-zh" type="application/json">{
"dataset-fire-modelling-9b3e5b": "DATASET · 火災建模",
"start-here-54acc2": "由這裡開始",
"day-1-editor-and-solver-838e78": "第 1 日 · 編輯器與求解器",
"day-2-mesh-and-room-aba41e": "第 2 日 · 網格與房間",
"day-3-the-fire-98609e": "第 3 日 · 火源",
"day-4-sensors-9270a0": "第 4 日 · sensor",
"day-5-run-and-read-8e4191": "第 5 日 · 運行與解讀",
"day-6-is-it-right-5ad6ff": "第 6 日 · 結果正確嗎？",
"day-7-a-dataset-f8e6da": "第 7 日 · 一個數據集",
"reference-run-322138": "參考運行",
"error-finder-5664df": "錯誤速查",
"glossary-7427cf": "詞彙表",
"sources-and-review-1bcd6b": "資料來源與覆核",
"dataset-learning-record-13-se-ce5a08": "DATASET · 學習記錄 · 2026 年 9 月 13 日",
"pyrosim-in-seven-days-47f573": "七日學會 PyroSim",
"a-room-fire-built-once-by-ha-eae3e3": "一場房間火災，先親手建一次，再用腳本建一百次。七日，每日兩至三小時，由第一次打開 PyroSim，到交給 DATASET 一個可以用來訓練的模擬火災資料夾。",
"for-pyrosim-2026-1-on-window-c03fab": "適用於 Windows 上的 <b>PyroSim 2026.1</b>",
"writes-input-for-fds-6-10-1-785c59": "為 <b>FDS 6.10.1</b> 寫出輸入檔",
"reference-run-on-macos-fds-6-9f7b6e": "參考運行於 <b>macOS, FDS 6.10.1</b>",
"day-1-1d3921": "第 1 日",
"editor-and-solver-5d1f7e": "編輯器與求解器",
"day-2-49e7de": "第 2 日",
"mesh-and-room-a5febc": "網格與房間",
"day-3-a44d50": "第 3 日",
"the-fire-d05a04": "火源",
"day-4-139e38": "第 4 日",
"sensors-711bf3": "sensor",
"day-5-3c32bf": "第 5 日",
"run-and-read-88ad6f": "運行與解讀",
"day-6-1e3435": "第 6 日",
"is-it-right-1bc8a9": "結果正確嗎？",
"day-7-05aadd": "第 7 日",
"a-dataset-89748c": "一個數據集",
"start-here-54acc2-2": "由這裡開始",
"pyrosim-does-not-calculate-t-62d2d6": "PyroSim 並不計算火災，明白這一點會改變你學它的方法",
"pyrosim-is-an-editor-it-draw-b4766a": "PyroSim 是一個編輯器。它畫出房間，放置 burner 和 sensor，再把它們全部寫入一個副檔名為 <code>.fds</code> 的純文字檔。該檔案交給 <b>FDS</b>——由 NIST 編寫、免費的 Fire Dynamics Simulator——由它做所有計算。當有人說「我運行了 PyroSim」，實際運行的是 FDS。",
"this-matters-for-three-reaso-f09d32": "這一點重要，有三個原因。在論文裡你要寫的是「在 PyroSim 中準備的 FDS 模擬」，而不是「PyroSim 模擬」。結果看來不對時，要查的是那個文字檔，不是那幅圖。而到第 7 日，當一個房間要變成幾百個房間，腳本寫得出的是那個文字檔，PyroSim 寫不出。",
"pyrosim-writes-an-fds-input-311b26": "PyroSim 寫出 FDS 輸入檔；FDS 計算火災，寫出 CSV 和煙氣檔案；Results 或 Smokeview 把它們畫出來；腳本再把 CSV 轉成 DATASET 的幀。另一條路徑是把一個範本用同一個求解器運行很多次。",
"pyrosim-609c9a": "PyroSim",
"fds-6-10-1-80ecdd": "FDS 6.10.1",
"results-smokeview-bfe764": "Results · Smokeview",
"dataset-ac724a": "DATASET",
"make-scenarios-294061": "make_scenarios",
"the-editor-b8fec7": "編輯器",
"the-physics-6b74f7": "物理計算",
"the-pictures-835c2a": "圖像",
"the-training-set-08b381": "訓練集",
"many-fds-files-915eb6": "多個 .fds 檔案",
"fds-852b36": ".fds",
"csv-896e10": ".csv",
"frames-e7d679": "幀",
"one-file-becomes-many-ce6948": "一個檔案變成多個",
"the-whole-week-in-one-pictur-a4cf27": "<b>一幅圖看完整個星期。</b>第 1 至 6 日親手走一次實線那條路。第 7 日加上虛線那條，由腳本代你寫輸入檔。",
"what-you-need-before-day-1-9bc9d6": "第 1 日之前要準備甚麼",
"thing-e06815": "項目",
"state-a72502": "狀態",
"note-2c924e": "備註",
"pyrosim-2026-1-licensed-537f32": "<b>PyroSim 2026.1</b>，已授權",
"windows-only-620625": "只限 Windows",
"the-system-requirements-list-55448e": "系統需求列明最低是 Windows 10，建議用 Windows 11。沒有 macOS 或 Linux 版本。安裝要有管理員權限，新版本會取代舊版本。",
"fds-6-10-1-80ecdd-2": "FDS 6.10.1",
"bundled-4dc857": "隨附",
"pyrosim-2026-1-and-2026-2-bo-d8ee07": "PyroSim 2026.1 和 2026.2 都隨附同一個 FDS 6.10.1 和 Smokeview 6.10.1。你不用在那部機另外安裝 FDS。",
"a-local-folder-for-your-work-a7d82c": "一個放工作檔案的本機資料夾",
"not-onedrive-11886b": "不要用 OneDrive",
"fds-writes-continuously-whil-4e7ea6": "FDS 運行期間會持續寫入檔案。同步或網絡資料夾可能在寫入途中鎖住檔案，令運行失敗。要用機器本身硬碟上的資料夾，路徑不要有空格。",
"two-to-three-hours-a-day-681335": "每日兩至三小時",
"seven-days-3c4cf3": "七日",
"each-day-ends-in-a-run-that-4f397d": "每一日都以一次順利完成的運行作結，並且有一個可以用數字核對的結果。",
"how-a-day-works-981dd0": "一日是怎樣運作的",
"each-day-has-the-same-three-d201e0": "每一日都有同樣的三個部分。<b>學習</b>用平實的文字講概念，細節先摺疊起來，想看時才展開。<b>建立</b>是逐項編號的清單，寫明要按甚麼、輸入甚麼。<b>核對</b>教你怎樣判斷做得對不對，靠數字而不是靠感覺。每日以五條問題作結；先憑記憶作答，然後才打開答案。",
"the-tick-next-to-each-day-in-e970d0": "側欄每一日旁邊的剔號由你自己勾選，瀏覽器會記住。它只儲存在這部裝置上。",
"there-is-an-ask-peter-button-904e4c": "頁面底角有一個 <b>Ask Peter</b> 按鈕。它會把你的問題連同你正在閱讀的章節一併送出，並且根據本頁內容作答，而不是靠一般知識——所以它適合回答「這一步究竟是什麼意思」，而且在本指南沒有涵蓋某件事時會坦白說出來。它用你自己的 Claude 帳戶，第一次會先徵求你同意。如果在你目前的檢視模式下用不到，按鈕會改為說明原因。",
"the-reference-run-64086b": "參考運行",
"every-number-quoted-in-this-c12045": "本指南引用的每一個數字都來自一次真實模擬。個案檔案是 <code>iso9705_room.fds</code>，第 3 日會完整列出；它在一部 MacBook Air 上運行，用的正是你的 PyroSim 隨附的同一個 FDS 6.10.1。你的運行不會逐位數字都一樣——機器不同、網格不同、FDS build 不同都會令數字移動——但應該落在同一個範圍附近。如果不是，第 6 日就是要找出原因。",
"watch-out-58e199": "注意",
"the-reference-run-uses-20-cm-acd6be": "參考運行用 20 cm 網格單元，屬於粗網格。它大約兩個半小時就完成，而不是一日半，而且溫度讀數比真實的 ISO 9705 房間低。這是刻意的取捨，第 6 日會量度這個取捨有多大。不要把這些數字當成房間火災的真相引用到報告裡。",
"day-1-1d3921-2": "第 1 日",
"pyrosim-draws-the-room-fds-d-f1497e": "PyroSim 畫房間，FDS 做物理計算，兩者之間傳遞的是一個文字檔",
"2-3-h-ef8c06": "2–3 小時",
"time-today-b91a6d": "今日所需時間",
"goal-9fe00a": "目標",
"a-licensed-pyrosim-you-can-d-af80e2": "一套已授權、可以在辦公室桌面電腦上操作的 PyroSim，一次由頭跑到尾的 60 秒測試火災，以及輸出檔裡證明 FDS 走到最後的那一行。",
"learn-b04837": "學習",
"you-are-learning-two-program-ce7ddc": "今日你學的是兩個程式，不是一個。PyroSim 是 Thunderhead Engineering 做的編輯器：你在裡面畫房間、填對話框，它寫出一個文字檔。Fire Dynamics Simulator，即 FDS，由 NIST 編寫：它讀取那個文字檔，求解流動和傳熱，再把結果寫到磁碟。PyroSim 從來不會算出一個溫度。它負責準備問題，以及把答案畫出來。",
"the-two-are-shipped-together-fa454f": "兩者一同發行。用 Thunderhead 的說法，PyroSim 2026.1「是為 FDS version 6.10.1 而設計」，安裝時會一併裝上那個確切的 FDS build，另加用來看結果的 Smokeview 6.10.1。所以辦公室桌面電腦上的 PyroSim 版本，就決定了你的數字來自哪一個版本的求解器。",
"the-whole-pipeline-is-five-s-368756": "整條流程有五步，本指南每一日都落在其中某一步上。",
"you-edit-a-model-and-save-it-00f296": "你編輯模型，把它儲存成 <code>.psm</code> 檔案。這個檔案只屬於 PyroSim；它是二進位檔而不是文字檔，所以任何腳本和文字編輯器都讀不到。",
"when-you-run-pyrosim-writes-a13262": "當你運行時，PyroSim 會把你的模型寫成一個 <code>.fds</code> 檔案。這個檔案是純文字，而且是 FDS 唯一看得到的東西。",
"fds-reads-the-fds-file-check-1e41c3": "FDS 讀取 <code>.fds</code> 檔案，檢查它，然後計算火災。",
"fds-writes-its-own-files-bac-312fd1": "FDS 把它自己的檔案寫回同一個資料夾：運行的日誌、給檢視器用的檔案索引，以及以逗號分隔的數字表格。",
"pyrosim-results-or-smokeview-111c49": "PyroSim Results 或 Smokeview 讀取那些檔案，畫出煙、切片和圖表。",
"the-fds-file-is-written-in-a-be568e": "<code>.fds</code> 檔案用一種固定格式寫成，叫 namelist records。FDS User's Guide 講得很直接：「每一條 namelist record 以 &amp; 字元開始，緊接 namelist group 的名稱，然後是以逗號分隔的輸入參數清單，最後是一個斜線 /。」一對 <code>&amp;</code> 和 <code>/</code> 之外的文字會被忽略，所以這些檔案可以載有註解，只要 &amp; 之前除了空格甚麼都沒有。你不用懂得寫這種語言都可以用 PyroSim，但由現在開始你每日都會讀到它，因為只有在那裡，PyroSim 的意思和 FDS 實際會做的事才是同一回事。",
"why-the-fds-version-matters-e573db": "為甚麼 FDS 版本比 PyroSim 版本更重要",
"pyrosim-2026-1-and-2026-2-sh-1c6c91": "PyroSim 2026.1 和 2026.2 隨附同一個求解器。兩個發行套件裡的 <code>fds.exe</code>、<code>fds_openmp.exe</code> 和 <code>smokeview.exe</code> 逐個位元組完全相同；不同的只是 PyroSim 自己的啟動器。兩者的修訂字串都是 <code>FDS-6.10.1-0-g12efa16</code>，正是 FDS 6.10.1 User's Guide 標題頁上的修訂號。",
"that-matters-for-dataset-a-re-a3e3d3": "這一點對 DATASET 很重要。一個結果要可重現，前提是別人用同一個求解器版本運行同一個輸入檔，所以你保留的每一個數字旁邊都要記下 FDS 版本，而不是 PyroSim 版本。FDS 6.11.0 改動了通量限制器、一個角位邊界條件、3D 煙氣檔案格式和熱電偶的預設值，所以較新的求解器讀同一個輸入檔可以得出不同數字，而這不是任何一方出錯。",
"now-the-window-pyrosim-opens-3180f3": "接下來說視窗。PyroSim 開啟時只有一個視窗，模型在中間，每次都是同樣的五個區域。",
"the-menubar-runs-file-edit-m-fe03ec": "<b>選單列</b>依次是 File、Edit、Model、Devices、Output、Analysis、Results、View、Help。這些名詞告訴你東西放在哪裡：模型由甚麼組成放在 <span class=\"ui\">Model</span> 之下，你量度甚麼放在 <span class=\"ui\">Devices</span> 和 <span class=\"ui\">Output</span> 之下，運行則放在 <span class=\"ui\">Analysis</span> 之下。",
"the-file-toolbar-runs-left-t-9d5241": "<b>File 工具列</b>由左至右是：New、Open、Save、Import、Export、Undo、Redo，然後是兩個單位按鈕 <span class=\"ui\">SI</span> 和 <span class=\"ui\">EN</span>，再來是 scenario 編輯器和它那個顯示 <span class=\"val\">Default</span> 的下拉選單，然後是綠色三角形 <span class=\"ui\">Run FDS</span>，最後是時間歷程圖和 Results 圖示。",
"the-view-toolbar-holds-the-c-a0c258": "<b>View 工具列</b>放的是鏡頭視角、顯示模式下拉選單（<span class=\"val\">Solid with Outlines</span> 和另外四個）、導覽工具，以及一個 <span class=\"ui\">Group:</span> 下拉選單。旁邊的篩選工具列可以顯示和隱藏物件類型，並提供 <span class=\"ui\">Preview FDS Blocks</span>，第 2 日你會用到。",
"the-navigation-panel-on-the-229cdf": "左邊的 <b>Navigation 面板</b>是一棵樹，列出模型裡的所有東西：Views、Tags、Meshes、Zones、Species、Reactions、Particles、Materials、Surfaces、Devices、Controls、Results、HVAC、Model、Model Checks。在任何一項上按右鍵，會列出 PyroSim 可以對它做甚麼；這個軟件有很大一部分功能只能用這個方法開啟。",
"the-drawing-toolbar-runs-dow-906882": "<b>繪圖工具列</b>沿模型視圖的左邊排下來：slab、wall、room、hole、vent、device、slice 和 mesh 工具。",
"at-the-bottom-of-the-model-v-7bec0a": "模型視圖底部有三個分頁：<span class=\"ui\">3D View</span>、<span class=\"ui\">2D View</span> 和 <span class=\"ui\">Record View</span>。在其中一個分頁加入、刪除或選取物件，另外兩個會即時同步。第三個分頁是本指南裡最重要的一個。Record View 顯示 PyroSim 正在寫的 FDS 輸入檔，並隨你的操作即時更新，所以你可以看着一個對話框變成一行 <code>&amp;OBST</code> 或 <code>&amp;SURF</code>。它有兩個部分：<b>Model Records</b> 是唯讀的，因為由 PyroSim 生成；<b>Additional Records</b> 則可以讓你輸入會被插入檔案開頭的文字行。PyroSim 不會對你在那裡輸入的內容做任何驗證，它自己的物件亦不能引用那些內容，所以在第 5 日之前先讓它留空。",
"screenshot-slot-254a19": "截圖位置",
"the-whole-pyrosim-window-on-92fb59": "辦公室桌面電腦上開着模型的整個 PyroSim 視窗：選單列、File 工具列（看得見 SI 和 EN 按鈕以及綠色的 Run FDS 三角形）、展開了的 Navigation 面板樹狀圖，以及模型視圖底部的三個視圖分頁。",
"units-next-because-a-wrong-u-41dee1": "接下來是單位，因為用錯單位是最容易犯的錯，也是最難發現的錯之一。PyroSim 可以顯示和接受公制或英制單位：在 File 工具列按 <span class=\"ui\">SI</span> 或 <span class=\"ui\">EN</span>，或者用 <span class=\"ui\">View</span> 選單裡的 <span class=\"ui\">Units</span> 項目。切換時它會把你已經輸入的數值換算，而不是重新解讀。Record View 是那個讓你不會自欺的例外：無論按鈕怎樣設定，它一律用 FDS 所用的單位顯示數值。用 SI 做事，因為那是 FDS 讀的單位，也是本指南全篇引用的單位：米、秒、公斤、攝氏度，放熱率則用千瓦。",
"typing-a-unit-into-a-field-b48ad8": "在欄位裡直接輸入單位",
"thunderhead-documents-typed-a43fd5": "Thunderhead 為 PyroSim 2026.2 記錄了「輸入單位」這項功能：你輸入數字，後面跟着單位文字，例如 <span class=\"val\">2.75 m</span>、<span class=\"val\">30 cm</span> 或 <span class=\"val\">22 C</span>，按 TAB 或 ENTER 時欄位就會換算。文字分大小寫，而 <span class=\"val\">4 ft 9 in</span> 這類組合寫法不會被接受。2026.1 沒有同一頁文件，所以在 2026.1 的桌面電腦上要當這是未經測試：先設定單位制，再輸入純數字。",
"build-bbd80c": "建立",
"work-through-these-in-order-6ff7b9": "按次序做以下各步。如果 PyroSim 要由你的 IT 團隊安裝或更新，而不只是檢查，請留意：安裝要有管理員權限；安裝新版本會移除舊版本，但會保留你的授權和屬性檔案；安裝程式亦會為隨附的 FDS 執行檔加入 Windows Defender 例外，令運行不會被拖慢。",
"start-pyrosim-if-the-licensi-5b19f9": "啟動 PyroSim。如果 <span class=\"val\">Licensing and Activation</span> 對話框自己彈出來，即是這部機還未授權。你隨時可以由 <span class=\"path\">Help › License</span> 打開同一個對話框。",
"licence-the-machine-the-way-10b1c3": "按你辦公室授權的方式為這部機授權。如果是 node-locked 授權，可以選 <span class=\"ui\">Enter an online activation key</span>，輸入 22 個字元的金鑰，格式像 <span class=\"val\">AA00-BB11-CC22-DD33-EE44-F5</span>；如果這部桌面電腦沒有互聯網，就複製對話框顯示的 7 至 8 個字元 HostID，在另一部機上到 Thunderhead 的啟用頁面產生一個 <code>.lic</code> 檔案，然後選 <span class=\"ui\">Use an existing license file</span>。如果是辦公室的浮動授權，選 <span class=\"ui\">Floating License Server</span>，再選 <span class=\"ui\">Edit floating license settings</span>，輸入伺服器主機名稱和連接埠 <span class=\"val\">52100</span>。",
"confirm-which-release-you-ha-c40adb": "確認你手上是哪一個版本，因為有兩個標籤不同。打開 <span class=\"path\">Help</span> 選單：授權那一項在 2026.1 寫 <span class=\"ui\">Remove License…</span>，在 2026.2 寫 <span class=\"ui\">Clear License Cache…</span>。同一個選單載有軟件隨附的五本手冊，包括 FDS User Guide 和 FDS Technical Reference。現在先打開 FDS User Guide 一次，記住它在哪裡；本指南大部分內容都以它為依據。",
"set-two-preferences-on-file-b899d6": "設定兩項偏好。在 <span class=\"path\">File › Preferences › General</span> 勾選 <span class=\"ui\">Record Preview</span>，它會在很多對話框加入一個預覽窗格，顯示該對話框將會在 FDS 輸入檔產生的文字。在 <span class=\"path\">File › Preferences › FDS</span> 勾選 <span class=\"ui\">Auto-Save PyroSim Model Before Running FDS</span>；沒有它，PyroSim 在你運行時不會把模型存到磁碟，所以運行期間當機就可能失去你之前做的編輯。",
"click-si-on-the-file-toolbar-8c6815": "在 File toolbar 上按 <span class=\"ui\">SI</span>，令整個工作階段都用公制。等效的選單路徑是 <span class=\"path\">View › Units</span>。",
"make-an-empty-model-with-fil-a94409": "用 <span class=\"path\">File › New</span> 建立一個空白模型，然後開啟 <span class=\"path\">Analysis › Simulation Parameters</span>，看 <span class=\"ui\">Time</span> 分頁。End Time 顯示 <span class=\"val\">0.001 s</span>。這是 PyroSim 的預設值，任何模型要運行到有意義的時長，都必須先改它。檔案中對應的一行是 <code>&amp;TIME</code> 記錄，對話框本身的預覽窗格會顯示為 <span class=\"val\">&amp;TIME T_END=1.0E-3/</span>。不要作任何更改，直接關閉對話框。",
"get-a-model-that-already-wor-61ed56": "先拿一個已經可以運行的模型。下載 Thunderhead 的 <a href=\"https://www.thunderheadeng.com/docs/2026-1/pyrosim/examples/fundamentals/1-your-first-fire/\">Your First Fire</a> 解答檔，解壓到一個普通的本機資料夾，再開啟 <code>my_first_model-solution.psm</code>：<span class=\"path\">File › Open</span>。它是一個 5 m × 5 m × 2.75 m 房間內的 660 kW 火，房間有一個 1 m × 2.1 m 的門口。如果你想自己動手建立，步驟在這個清單下面的方框內。",
"read-the-model-through-the-n-e17565": "用 Navigation panel 而不是畫面圖像去讀這個模型。展開 <span class=\"ui\">Meshes</span>、<span class=\"ui\">Surfaces</span> 和 <span class=\"ui\">Reactions</span>，各自雙擊其中一項，打開背後的對話框。你正在用三種方式看同一個模型：樹狀清單、3D 視圖，以及檔案。",
"click-the-record-view-tab-an-5895dc": "按 <span class=\"path\">Record View</span> 分頁，由頭到尾讀一次這個檔案。找出 <code>&amp;MESH</code> 那一行和它的 <code>IJK</code> 網格單元數目、地板、牆身和天花的 <code>&amp;OBST</code> 行、載有 <code>HRRPUA</code> 的 <code>&amp;SURF</code> 行、指明燃料的 <code>&amp;REAC</code> 行，以及 <code>&amp;TIME</code> 行。你現階段不需要明白它們，只需留意：你在各個對話框見過的一切都在這裡，而且此外別無其他。",
"set-the-run-length-at-analys-f0890c": "在 <span class=\"path\">Analysis › Simulation Parameters › Time</span> 設定運行時長：End Time <span class=\"val\">60 s</span>。在同一個對話框的 <span class=\"ui\">Environment</span> 分頁，勾選 Ambient Temperature 並輸入 <span class=\"val\">22 °C</span>，這是該教程用的數值；FDS 本身的預設值則是 20 °C。按 OK 時，留意 Record View 中 <code>&amp;TIME</code> 那一行的變化。",
"save-with-file-save-as-into-6c1a0e": "用 <span class=\"path\">File › Save As</span> 儲存到桌上電腦本機磁碟的資料夾，模型命名為 <code>my_first_fire.psm</code>。資料夾名和檔案名都要避免空格和句點，亦不要儲存到 OneDrive 或網絡磁碟機。原因在下面的「注意」方框。",
"run-it-analysis-run-fds-or-t-978bbf": "運行它：<span class=\"path\">Analysis › Run FDS</span>，或者 File toolbar 上的綠色三角形。<span class=\"ui\">FDS Simulation</span> 對話框會打開，它在記錄窗格顯示 FDS 本身的主控台輸出，另有進度列、<span class=\"ui\">Time Elapsed</span> 和 <span class=\"ui\">Time Remaining</span>、一個 <span class=\"ui\">Show results when finished</span> 勾選框，以及 <span class=\"ui\">Kill</span>、<span class=\"ui\">Stop</span>、<span class=\"ui\">Show Results</span>、<span class=\"ui\">Open Folder</span> 和 <span class=\"ui\">Save Log</span> 幾個按鈕。Thunderhead 的教程說這次運行需時幾分鐘。要看記錄，不要只看進度列：有些錯誤只會在那段文字出現過。",
"when-it-finishes-open-the-ru-212ff6": "運行完成後，打開運行資料夾。PyroSim 會在 <code>.psm</code> 檔案旁邊建立一個以它命名的子目錄，所以 <code>my_first_fire.psm</code> 會有一個 <code>my_first_fire</code> 資料夾，FDS 寫出的每個檔案都會落在裡面。用任何文字編輯器打開 <code>my_first_fire.out</code>，跳到檔案最尾。",
"build-the-5-m-room-yourself-f2df69": "自己建立那個 5 m 房間，而不是打開解答檔",
"these-are-the-numbers-from-t-ef9522": "以下數值出自 Thunderhead 自己的教程，次序也一樣。第 2 日和第 3 日會解釋每個數值為何是這樣；今日你只是照食譜做，目標是完成一次運行。",
"open-edit-meshes-from-the-mo-3f6ea0": "在 <span class=\"ui\">Model</span> 選單開啟 <span class=\"ui\">Edit Meshes</span>，按 <span class=\"ui\">New</span>。將網格邊界設為 Min X −3.0 m、Max X 8.0 m、Min Y −3.0 m、Max Y 8.0 m、Min Z −0.2 m、Max Z 8.2 m。按格距連結（初始值是 0.22 × 0.22 × 0.56 m），輸入 0.2 m。對話框隨即顯示 55 × 55 × 42 個網格單元，合共 127,050 個。",
"right-click-the-mesh-in-the-1c0a4c": "在 Navigation panel 右擊該網格，選 <span class=\"ui\">Open Mesh Boundaries</span>。會出現六個網格邊界 vent；檢查六個是否全部使用 <code>OPEN</code> surface。沒有這一步，整個盒就是密封的，這正是第 2 日的主要課題。",
"draw-the-floor-with-the-slab-39367a": "用 <span class=\"ui\">Slab</span> 工具由 (0, 0, 0) 畫到 (5, 5, 0) m 做地板；預設的 slab 厚 0.2 m，頂面在 Z = 0 m。天花方面，右擊該工具，選 <span class=\"ui\">Tool Properties</span>，將 Z Location 設為 2.75 m，再畫同一個長方形。",
"draw-the-walls-with-the-room-d1cd44": "用 <span class=\"ui\">Room</span> 工具畫牆，它的預設值是 Z-location 0 m、Height 2.75 m、Wall Thickness 0.2 m。",
"cut-the-door-with-the-wall-h-33d179": "用 <span class=\"ui\">Wall Hole</span> 工具開門。在 Tool Properties 將 Height 設為 2.1 m。按 TAB，輸入 <span class=\"val\">0,3,0</span>，按 ENTER，沿左牆移動 1 m 後按一下，再按 ENTER 完成。",
"place-the-fire-with-the-vent-39f6de": "用 <span class=\"ui\">Vent</span> 工具放置火源：按 TAB，輸入 <span class=\"val\">2,2,0</span>，按 ENTER，畫 1 m × 1 m，再將該 vent 改名為 <span class=\"val\">Fire</span>。",
"open-edit-reactions-from-the-074608": "在 <span class=\"ui\">Model</span> 選單開啟 <span class=\"ui\">Edit Reactions</span>，按 <span class=\"ui\">Add From Library</span>，選 <span class=\"val\">SFPE WOOD_OAK</span>，用箭頭按鈕將它移過去，然後 Close 再 OK。沒有反應式，FDS 根本不會運行 burner。",
"open-edit-surfaces-from-the-f12539": "在 <span class=\"ui\">Model</span> 選單開啟 <span class=\"ui\">Edit Surfaces</span>，按 <span class=\"ui\">New</span>，將 surface 命名為 <span class=\"val\">Fire</span>，把 Surface Type 設為 <span class=\"val\">Burner</span>，並在 HRRPUA 欄輸入 <span class=\"val\">660</span>，即單位面積的放熱率，單位為 kW/m²。該 vent 是 1 m²，所以這團火是 660 kW。",
"double-click-the-vent-and-on-3c3638": "雙擊該 vent，在 <span class=\"ui\">Vent Properties</span> 將 Surface 設為 <span class=\"val\">Fire</span>。",
"screenshot-slot-254a19-2": "截圖位置",
"the-fds-simulation-window-a-f8019f": "運行結束後片刻的 FDS Simulation 視窗：記錄窗格最後十幾行清晰可讀、Progress 進度列已滿，並見到 Kill、Stop、Show Results 和 Save Log 幾個按鈕。",
"check-4b5e84": "檢查",
"fds-tells-you-how-it-ended-i-2e0369": "FDS 會在最後一行告訴你它是怎樣結束的，而那一行是唯一可靠的檢查。你要見到的訊息是 <span class=\"val\">STOP: FDS completed successfully</span>，FDS 會在後面加上工作名稱，所以整行會是 <span class=\"val\">STOP: FDS completed successfully (CHID: my_first_fire)</span>。它會同時寫入你剛才看的運行記錄，以及 <code>CHID.out</code> 的結尾；CHID 就是工作名稱，這裡是 <code>my_first_fire</code>。FDS 的行為帶出兩個習慣。第一，即使 FDS 因錯誤而停止，它一樣回傳 0 的結束狀態，所以到第 7 日用腳本運行時，腳本要測試的是這行完成訊息，而不是結束代碼。第二，讀取輸入檔時發現的錯誤，可以令 FDS 在打開 <code>CHID.out</code> 之前就停下來；那個訊息只存在於主控台文字，即運行視窗的記錄窗格，而 <span class=\"ui\">Save Log</span> 就是保留它的方法。",
"the-results-viewer-opens-by-8d2214": "預設情況下，Results viewer 會在運行結束時自行開啟；控制它的是運行對話框內的 <span class=\"ui\">Show results when finished</span> 勾選框，以及 <span class=\"ui\">Run Results When FDS Simulation Completes</span>，它位於 <span class=\"path\">File › Preferences › FDS</span>。如果它沒有開啟，用 <span class=\"ui\">Results</span> 選單的 <span class=\"ui\">View Results</span>。它和 PyroSim 用同一個授權。Smokeview 永遠不會自行開啟；它在同一個選單的 <span class=\"ui\">Open Smokeview</span>。看煙是第 5 日的功課，所以現在快速看一眼就夠。",
"check-your-result-bc6f35": "檢查你的結果",
"in-the-run-folder-you-should-04229b": "在運行資料夾裡，你應該見到 <code>my_first_fire.fds</code> 連同 FDS 寫出的檔案，而 <code>my_first_fire.out</code> 的最後一行應該是 <span class=\"val\">STOP: FDS completed successfully (CHID: my_first_fire)</span>。同時用文字編輯器打開 <code>my_first_fire.fds</code>，確認它和你在 Record View 讀到的文字一樣。兩者都成立的話，你就已經完整走過一次整條流程，而本指南餘下的部分，講的就是應該在那個檔案裡放甚麼。",
"file-2c3caf": "檔案",
"written-by-d04c53": "由誰寫出",
"what-it-holds-00ba09": "內容",
"my-first-fire-psm-05b2d9": "my_first_fire.psm",
"pyrosim-609c9a-2": "PyroSim",
"your-model-binary-so-no-text-beb924": "你的模型。二進位格式，所以文字編輯器和腳本都無法讀寫它。",
"my-first-fire-fds-aff865": "my_first_fire.fds",
"pyrosim-609c9a-3": "PyroSim",
"the-input-file-in-plain-text-766f2b": "輸入檔，純文字格式。FDS 只讀這一個檔案。",
"my-first-fire-out-58bb33": "my_first_fire.out",
"fds-7f1c86": "FDS",
"the-run-s-own-diary-what-fds-919c0c": "這次運行自己的日誌：FDS 如何理解你的輸入、頭十個時間步各一個診斷區塊，之後每十步一個直到第 100 步，再之後每一百步一個，以及最後的狀態行。",
"my-first-fire-smv-451d59": "my_first_fire.smv",
"fds-7f1c86-2": "FDS",
"the-index-the-viewers-open-i-d1bd58": "檢視器打開的索引檔。它指向旁邊的 smoke、slice 和 boundary 檔案。",
"my-first-fire-hrr-csv-15f500": "my_first_fire_hrr.csv",
"fds-7f1c86-3": "FDS",
"heat-release-rate-and-the-en-fd607c": "放熱率和能量收支，每個輸出間隔一行。你就是用它來檢查火的大小是否合乎你設定的數值。",
"my-first-fire-devc-csv-9e4d8c": "my_first_fire_devc.csv",
"fds-7f1c86-4": "FDS",
"one-column-per-device-it-app-826a8f": "每個量測裝置一欄。到第 4 日加入量測裝置之後才會出現。",
"watch-out-58e199-2": "注意",
"where-you-save-the-model-dec-5b258f": "你把模型儲存在哪裡，就決定了運行在哪裡發生，所以今日要小心選擇資料夾。PyroSim 會在 <code>.psm</code> 檔案旁邊的子目錄運行 FDS，而 FDS User's Guide 警告：儲存到網絡共用資料夾，或 OneDrive 這類雲端服務控制的資料夾，可能令模擬中途失敗，因為自動備份期間的檔案鎖定會令 Windows 不准 FDS 寫入。名稱同樣重要：工作名稱不准有句點或空格，所以一個句點就會令運行以 <span class=\"val\">ERROR(108): No periods allowed in CHID</span> 停止；目錄名或檔案名有空格會破壞多電腦運行；而名稱中傳到 FDS 的非英文字元會被轉換成數字。只用本機資料夾，以及純英文字母、數字和底線。",
"the-file-you-will-be-able-to-b0e462": "到第 5 日你就讀得懂的檔案",
"this-is-the-reference-case-f-097e87": "這是本指南的參考個案：你接下來四日會在 PyroSim 建立的 ISO 9705 房間，用的正是你在 Record View 瞄過的同一種語言。今日它只是一大片文字。到第 5 日，你會讀得懂它每一行；到第 7 日，你會以百計地生成它的變體。現在略讀一次就繼續。",
"iso9705-room-fds-632dd4": "iso9705_room.fds",
"copy-af74f7": "複製",
"save-file-bedc84": "儲存檔案",
"pyrosim-is-showing-your-room-22c7fc": "PyroSim 在螢幕上顯示你的房間。究竟哪個程式計算溫度？它又由 PyroSim 收到甚麼？",
"fds-6-10-1-does-it-receives-e7cdf6": "是 FDS 6.10.1。它收到一個純文字輸入檔，即 PyroSim 由你的模型寫出的 <code>.fds</code>。PyroSim 負責準備這個檔案，之後再繪製結果；它本身不做任何計算。",
"you-click-the-en-button-inst-5b75fd": "你按了 EN 按鈕而不是 SI。FDS 收到的數值會改變嗎？",
"no-the-unit-buttons-change-h-bf956d": "不會。單位按鈕只改變 PyroSim 顯示和接受數值的方式，並會換算你已經輸入的數值。無論按哪個按鈕，Record View 一律顯示 FDS 使用的單位，檔案也是用那些單位寫出。",
"you-make-a-new-model-press-r-f9adf8": "你建立一個新模型，按 Run FDS，它幾乎即時結束，而且幾乎沒有寫出任何東西。你首先檢查甚麼？",
"end-time-on-the-time-tab-of-b67f1c": "Simulation Parameters 的 Time 分頁上的 End Time。新的 PyroSim 模型由 0.001 s 開始，任何運行要有用，都必須先改它。",
"where-does-pyrosim-put-the-f-6ae58e": "PyroSim 會把 FDS 輸入檔和結果放在哪裡？",
"in-a-sub-directory-beside-th-01a8da": "放在已儲存的 <code>.psm</code> 檔案旁邊、以它命名的子目錄，所以 <code>my_first_fire.psm</code> 會有一個 <code>my_first_fire</code> 資料夾。FDS 寫出的一切也會放在那裡，所以模型應該放在本機、不作同步的資料夾。",
"the-run-window-has-closed-an-7fc039": "運行視窗已經關閉，你想知道 FDS 是完成了還是中途停了。你要找甚麼？為甚麼「它沒有當機」不算答案？",
"look-for-stop-fds-completed-de287b": "在 <code>CHID.out</code> 和運行記錄的最後一行，找 <code>STOP: FDS completed successfully</code>。即使出錯，FDS 一樣回傳 0 的結束狀態，所以一次靜靜結束的運行仍然可能是失敗了。讀取輸入時發現的錯誤，可以令 FDS 在 <code>CHID.out</code> 出現之前就停止，那時訊息只會在記錄裡。",
"day-1-done-961a4f": "第 1 日完成",
"day-2-49e7de-2": "第 2 日",
"the-mesh-decides-everything-282c59": "網格決定你能看到的一切",
"2-3-h-ef8c06-2": "2–3 小時",
"time-today-b91a6d-2": "今日所需時間",
"goal-9fe00a-2": "目標",
"an-iso-9705-room-in-pyrosim-70cd5c": "在 PyroSim 用兩個 20 cm 立方網格單元的網格建成的 ISO 9705 房間，前牆開一個 0.8 m × 2.0 m、完全貫穿的門，並以一秒的運行證明它是通的。",
"learn-b04837-2": "學習",
"fds-does-not-see-a-room-it-s-cb1451": "FDS 看不到房間。它看到的是一盒長方形網格單元，並在每個網格單元、每個時間步解同一組方程。那盒網格單元就是網格。你在 PyroSim 畫的一切——牆、門口、burner、熱電偶——在 FDS 開始之前都會先對齊到那個網格上，比一個網格單元細的東西，不是被貼到網格單元面上，就是被丟棄。所以網格不是之後才調校的設定，它決定了這次運行能夠讓你看到甚麼。",
"two-properties-of-a-cell-mat-53ec8d": "網格單元有兩個屬性要緊。第一是它的形狀。FDS 6.10.1 User's Guide 說得很直接：「網格單元最好接近立方體，即網格單元的長、闊、高應該大致相同。」PyroSim 在 <span class=\"ui\">Edit Meshes</span> 對話框內給出同樣建議：每條軸都顯示一個 <span class=\"ui\">Cell Size Ratio</span>，其工具提示寫著「此網格單元尺寸與最短一邊的比值。為求最佳結果，請用立方網格單元（比值 1.0）。」今日每個網格單元都是 0.2 m 立方體，所以三個比值全部顯示 1.00。",
"the-second-is-its-size-halvi-a774a2": "第二樣是它的大小。格距減半，三條軸上的網格單元數各自加倍，即八倍網格單元；而 FDS 會按 CFL 條件設定時間步長，所以步長亦大致減半。細化一級就要多做十六倍運算，這才是這裡真正重要的算術。所以本指南先用 20 cm 建立房間，到第 6 日才細化到 10 cm。完整 1200 s 程序在 20 cm 下的參考運行，在一部用兩個 MPI 進程的 Mac 上花了 8868 s 實際運行時間——約 2 小時 28 分鐘。你辦公室的桌面電腦會有分別。",
"there-is-a-way-to-judge-cell-a4218c": "有一個判斷格距的方法，與房間本身無關。FDS 由放熱率定義一個火的特徵直徑 <code>D*</code>，再拿它與格距比較。把火的放熱率寫成 Q（單位 kW），則：",
"d-q-c-p-t-g-2-5-which-for-am-caef94": "<code>D* = ( Q / (ρ∞ · c_p · T∞ · √g) )^(2/5)</code>，在 20 °C 的環境空氣下化簡為 <code>D* ≈ (Q / 1111)^0.4</code>，單位為米。",
"the-number-that-matters-is-d-f0e37b": "真正重要的數是 <code>D*/δx</code>，其中 δx 是格距。指南這樣描述它：「橫跨火的特徵直徑（未必是實際物理直徑）的計算網格單元數目。橫跨火的網格單元越多，計算的解析度越好。」",
"fire-size-6388c8": "火源大小",
"d-m-583719": "D* (m)",
"d-x-at-0-2-m-76957f": "0.2 m 時的 D*/δx",
"d-x-at-0-1-m-afe29a": "0.1 m 時的 D*/δx",
"100-kw-7cbf67": "100 kW",
"300-kw-e6b0f0": "300 kW",
"1000-kw-b213ba": "1000 kW",
"the-iso-9705-burner-programm-df16ae": "你明日會建立的 ISO 9705 burner 程序先以 100 kW 運行，再轉 300 kW，所以 20 cm 網格分別給你約 1.9 和 3.0。這算粗。它不是失敗，也不是通過——根本沒有門檻可以通過，而這正是大部分初學者被教錯的地方。",
"where-4-to-16-came-from-and-125515": "「4 到 16」從何而來，以及為何它不是規則",
"the-fds-6-0-0-user-s-guide-o-1c94c6": "2013 年 11 月的 FDS 6.0.0 User's Guide 有一個註腳，指在美國核管會資助的驗證研究——NUREG-1824，Stroup 與 Lindeman，2013——之中，D*/δx 的值由 4 至 16 不等。你在論壇上讀到的每一個「4 到 16」都源自那個註腳。NIST 已經把它刪走。6.10.1 版指南現在改為指向 FDS Validation Guide 裡的表，並就那些數值說：「這些數值橫跨兩個數量級，是根據網格解析度研究和個別火災情景的特定性質而選定。把當中任何一個數值當成『可接受』的最低值都不恰當。」",
"the-same-guide-says-what-to-1fae72": "同一份指南說明應該用甚麼取代它：「先用相對粗的網格建立一個 FDS 輸入檔，然後逐步細化網格，直至結果不再出現明顯差異。這稱為網格敏感度研究。」那就是第 6 日的內容，也是「我的網格夠細未」這條問題唯一誠實的答案。",
"for-context-the-validation-g-4a319b": "作為參照，Validation Guide 中 NIST 自己的 ISO 9705 房間實驗那一行，列出的 D*/δx 介乎 3.8 至 14。你的 20 cm 網格低於這個範圍。要照實報告，不要隱瞞。",
"what-divisible-by-2-3-and-5-d36604": "「可被 2、3、5 整除」實際上換到甚麼",
"pyrosim-warns-when-a-cell-co-38590c": "當網格單元數不理想時，PyroSim 會警告：「網格單元數目可能效率不佳。要達到最高效率，數目應可被 2、3 和 5 整除。」這是效率訊息，不是準確度訊息，FDS 指南解釋了原因。壓力求解器只在 y 和 z 方向用快速傅立葉變換，所以這個習慣只適用於網格單元數中的 J 和 K；「x 方向的網格單元數（IJK 中的 I）不受這個限制影響」。接著指南又把這個建議削弱：「由於壓力求解器佔用的 CPU 時間少於總數的 10 %，用低質因數維度所得的好處通常可以忽略。」",
"thunderhead-s-own-first-tuto-dd8d24": "Thunderhead 自己的第一個教學就用 55 × 55 × 42 網格，違反了這個建議，一樣運行得好。今日的數目——18、12、12 和 12、18、15——全部都可分解成 2、3 和 5，所以你應該不會見到警告。如果真的見到，把它當成關於速度的建議就可以。",
"one-last-thing-before-you-dr-374f33": "動手畫任何東西之前還有最後一件事，它也是今日這個房間只需要極少障礙物的原因。FDS 指南寫明：「預設情況下，FDS 假定計算域的外邊界……是實心牆。」除非你把網格打開，否則它就是一個密封的盒。這一點有兩面。它表示一個完全按房間內部尺寸畫出的網格，會免費給你後牆、兩面側牆、地板和天花。它同時表示，除非你在門外空間的外側面加上 <code>OPEN</code> vent，否則那裡會把煙困住、把壓力積起。",
"why-a-second-mesh-outside-th-cc74c9": "為甚麼要在門外多加一個網格，而不是直接在門口放一個 <code>OPEN</code> vent？兩個原因，都出自指南。<code>OPEN</code> vent 只可以放在計算域的外邊界，所以放在內牆上會令運行以 <code>ERROR(819)</code> 中止。而當門口的流動本身就是答案的一部分（這裡正是如此），指南建議：「如果穿過門口或窗的流動很重要，你應該把計算域延伸幾米，而不是用 OPEN 邊界。」所以計算域由門向外延伸 2.4 m，開放邊界亦移到那裡。",
"build-bbd80c-2": "建立",
"view-units-set-the-unit-syst-42ae42": "<span class=\"path\">View › Units</span>——把單位制設為公制，或在 File 工具列上按 <span class=\"ui\">SI</span>。下面每一個數字都以米為單位。",
"model-edit-meshes-click-new-0bc5c8": "<span class=\"path\">Model › Edit Meshes</span>——按 <span class=\"ui\">New</span>，把網格命名為 <span class=\"val\">ROOM</span>。這個網格就是房間，所以它的邊界是牆的內表面。",
"on-the-properties-tab-fill-t-8678e3": "在 <span class=\"ui\">Properties</span> 分頁填好六個 <span class=\"ui\">Mesh Boundary</span> 欄位：Min X <span class=\"val\">0</span>、Max X <span class=\"val\">3.6</span>、Min Y <span class=\"val\">0</span>、Max Y <span class=\"val\">2.4</span>、Min Z <span class=\"val\">0</span>、Max Z <span class=\"val\">2.4</span>。<span class=\"ui\">Division Method</span> 保持 <span class=\"val\">Uniform</span>。",
"click-the-cell-size-m-link-t-da6a5e": "按 <span class=\"ui\">Cell Size (m)</span> 連結打開 <span class=\"ui\">Set Cell Size</span>，輸入 <span class=\"val\">0.2</span>。<span class=\"ui\">X Cells</span> 會變成 18、<span class=\"ui\">Y Cells</span> 12、<span class=\"ui\">Z Cells</span> 12，三個 <span class=\"ui\">Cell Size Ratio</span> 框都顯示 1.00，網格共有 2,592 個網格單元。",
"click-new-again-and-name-the-569ec5": "再按 <span class=\"ui\">New</span>，把第二個網格命名為 <span class=\"val\">OUTSIDE</span>。Mesh Boundary：Min X <span class=\"val\">3.6</span>、Max X <span class=\"val\">6.0</span>、Min Y <span class=\"val\">-0.6</span>、Max Y <span class=\"val\">3.0</span>、Min Z <span class=\"val\">0</span>、Max Z <span class=\"val\">3.0</span>。同樣把它的格距設為 <span class=\"val\">0.2</span>，得出 12、18 和 15 個網格單元，合共 3,240 個。",
"before-leaving-the-dialog-re-674528": "離開對話框之前，看兩行字。<span class=\"ui\">Mesh Alignment Test</span> 必須顯示 <span class=\"val\">Passed</span>，<span class=\"ui\">Total number of cells in model</span> 必須顯示 <span class=\"val\">5832</span>。按 <span class=\"ui\">OK</span>。",
"in-the-navigation-panel-righ-1c588d": "在 Navigation 面板右擊 <span class=\"val\">OUTSIDE</span>，選 <span class=\"ui\">Open Mesh Boundaries</span>。PyroSim 會加入六個 Mesh Boundary Vent，每個都用保留的 <code>OPEN</code> surface。刪走必須保持實心的兩個：Min X 上的一個，那是這個網格與 <span class=\"val\">ROOM</span> 相接的縫，也是前牆將會豎立的位置；以及 Min Z 上的一個，那是地面。",
"do-not-run-open-mesh-boundar-bf92b4": "<span class=\"ui\">Open Mesh Boundaries</span> 不要用在 <span class=\"val\">ROOM</span> 上。它的六個面就是房間的地板、天花和其餘三面牆，必須保持封閉。在你為房間鋪上加氣混凝土襯面之前，它們用的是 PyroSim 的預設 surface，即保留的 <code>INERT</code>——一道維持在環境溫度的光滑牆。",
"switch-to-the-2d-view-tab-an-bc319a": "切換到 <span class=\"ui\">2D View</span> 分頁，選 <span class=\"ui\">Wall</span> 工具。右擊打開 <span class=\"ui\">Tool Properties</span>，設定 Z Location <span class=\"val\">0</span>、Height <span class=\"val\">2.4</span>、Wall Thickness <span class=\"val\">0.2</span>。按 <kbd>CTRL</kbd>，直至牆以你所畫的線為中心。",
"press-tab-until-the-entry-bo-ceb485": "按 <kbd>TAB</kbd> 直至輸入框要求絕對位置——第一點按一次，第二點按兩次，因為一旦已經有一點，第一次按會先提供相對偏移。輸入 <span class=\"val\">3.7,0,0</span> 按 <kbd>ENTER</kbd>，再輸入 <span class=\"val\">3.7,2.4,0</span> 按 <kbd>ENTER</kbd>，然後右擊選 <span class=\"ui\">Finish</span>，令牆在該點結束。一道以 x = 3.7 m 為中心的 0.2 m 厚牆，由 3.6 m 伸到 3.8 m，剛好是一個網格單元。在樹狀圖雙擊它，在 <span class=\"ui\">Obstruction Properties</span> 核對這些邊界，再把它改名為 <span class=\"val\">Front wall</span>。",
"still-in-the-2d-view-pick-th-2bab93": "仍在 <span class=\"ui\">2D View</span>，選 <span class=\"ui\">Wall Hole</span> 工具。它的預設值是洞靠左對齊、Z Location 0、Height 1 m、Wall Thickness 0.2 m。在 <span class=\"ui\">Tool Properties</span> 把 Height 改為 <span class=\"val\">2.0</span>、Wall Thickness 改為 <span class=\"val\">0.3</span>，並把對齊由靠左改為置中，令這個洞伸出 0.2 m 牆的兩個面之外。",
"draw-the-hole-across-the-wal-67b3f8": "由 <span class=\"val\">3.7,0.8,0</span> 到 <span class=\"val\">3.7,1.6,0</span> 橫跨牆畫出這個洞，兩點同樣用 <kbd>TAB</kbd> 和 <kbd>ENTER</kbd> 輸入。這是一個在 2.4 m 牆中置中、0.8 m 闊、2.0 m 高的開口，上面留下 ISO 9705 訂明的 0.4 m 門楣。",
"if-pyrosim-asks-pyrosim-has-e93c79": "如果 PyroSim 問「PyroSim 偵測到有洞接觸網格邊界，可能在 FDS 造成切割問題。是否稍微擴大這類洞？」，按 <span class=\"ui\">Yes</span>。門正正落在兩個網格之間的接縫上，而這個擴大——超出邊界十分之一個網格單元——就是防止 FDS 留下一片薄牆的關鍵。",
"file-save-save-the-model-as-7bc5a4": "<span class=\"path\">File › Save</span>——把模型儲存為 <span class=\"val\">iso9705_room.psm</span>，放在本機資料夾。檔名和它上面每一層資料夾都不要有空格和句號，檔名本身要用純英文字元，並且不要放在 OneDrive：PyroSim 會在模型檔案旁邊的同名資料夾寫入運行結果，而同步服務一旦鎖住檔案，可以令運行中途失敗。",
"screenshot-slot-254a19-3": "截圖位置",
"the-edit-meshes-dialog-on-th-45172f": "辦公室桌面電腦上的 <span class=\"ui\">Edit Meshes</span> 對話框，列表中有兩個網格：拍下 Mesh Boundary 欄位、X、Y 和 Z 的網格單元數、顯示 0.2 x 0.2 x 0.2 的 <span class=\"ui\">Cell Size (m)</span> 一行、<span class=\"ui\">Mesh Alignment Test: Passed</span>，以及 <span class=\"ui\">Total number of cells in model</span>。",
"watch-out-58e199-3": "注意",
"a-door-that-does-not-reach-t-8bb4ed": "一道沒有穿透牆身的門，是整份指南裡最無聲的失敗。FDS 只會在 <code>&amp;HOLE</code> 所重疊的障礙物上挖洞，而指南的建議是「一個好的經驗法則，是挖得比造出這個洞所需的多一些」。如果洞比牆淺，就會有一片薄牆殘留，房間變成密封，而運行照樣以 <code>STOP: FDS completed successfully</code> 結束。在本項目的 Mac 上，一道 0.4 m 厚的牆配一個 0.2 m 深的洞，留下了一個 21.1 m³ 的 pressure zone；把洞延伸出牆的兩個面之外就消除了它。這就是為甚麼這個洞的 Wall Thickness 要對著 0.2 m 的牆設為 0.3 m，也是下面那個檢查存在的原因。",
"one-more-trap-in-the-same-fa-a78af6": "同一類的還有一個陷阱：在 <span class=\"ui\">3D View</span> 畫的洞，可能會吸附在障礙物上面，而不是切入其中。要在 <span class=\"ui\">2D View</span> 畫洞，那裡不會出現這個問題。",
"check-4b5e84-2": "檢查",
"check-the-geometry-before-th-d4d2a9": "先檢查幾何，後檢查物理，而且要檢查兩次：一次用眼看，一次讀 log。兩個檢查都很快，因為兩者都不需要真正的火。",
"analysis-simulation-paramete-7d16bc": "<span class=\"path\">Analysis › Simulation Parameters › Time</span>——把 <span class=\"ui\">End Time</span> 設為 <span class=\"val\">0</span> s。Thunderhead 的文件說明新模型中這個欄位是 0.001 s，所以它每次都要你留意。End Time 為零時，FDS 只做設定工作，log 最後以 <code>STOP: Set-up only</code> 結束。",
"turn-on-preview-fds-blocks-o-fdec48": "在 render and filter 工具列開啟 <span class=\"ui\">Preview FDS Blocks</span>，Fundamentals 教學亦稱它為 FDS Block Preview。PyroSim 會把你的牆和門重畫成 FDS 實際會用的方塊。切換回 <span class=\"ui\">3D View</span> 分頁，因為 2D View 不能環繞旋轉，然後轉到門的一面，確認那個開口是乾淨的 0.8 m × 2.0 m 洞，而不是一個凹位。",
"set-end-time-to-1-s-and-run-df52f7": "把 <span class=\"ui\">End Time</span> 設為 <span class=\"val\">1</span> s 並運行模型，然後打開 <code>iso9705_room.out</code>——它在你 <code>.psm</code> 檔案旁邊的運行資料夾裡——在裡面搜尋 <code>Pressure Zone</code> 這兩個字。",
"check-your-result-bc6f35-2": "核對你的結果",
"a-search-for-pressure-zone-i-e235ac": "搜尋 <code>Pressure Zone</code> 這兩個字，<code>.out</code> 檔案裡應該<b>甚麼都找不到</b>。空白的結果就是證明你的房間有通往外界空氣的路徑，因為 FDS 只會在找到一個與外界隔絕的體積時，才在這裡列出 pressure zone。如果你反而得到兩行一組的內容，一行標題和一個體積，即是門沒有切穿，你必須回去處理那個洞。下面這一對來自第 6 日故意弄壞的 10 cm 模型，所以你自己的體積和網格單元數會是你自己網格的數值：",
"pressure-zone-information-e7aa93": "Pressure Zone Information",
"1-volume-2-0732e-01-m3-cells-446c0d": "1 Volume: 2.0732E+01 m3, Cells: 20732, Mesh: 1, Indices: (36,24,24)",
"while-you-are-in-the-file-co-f8282f": "趁還在這個檔案裡，在接近頂部的位置確認三件事：<code>Total Number of Grid Cells</code> 顯示 5832 cells、<code>Maximum Cell Aspect Ratio</code> 顯示 1.000，而兩個 <code>Grid Dimensions</code> 區塊分別顯示 18, 12, 12 和 12, 18, 15 cells。",
"the-one-second-run-matters-o-f9c6fe": "一秒的運行很重要。在本項目的 Mac 上，end time 為零的運行完全沒有印出 pressure zone 資訊，即使模型真的是密封的也一樣。只做設定的運行可以檢查幾何和網格對齊，但無法檢查房間是否開通。",
"what-97211a": "項目",
"value-8dce17": "數值",
"where-it-comes-from-799d8f": "出處",
"room-inside-1afb28": "房間（內尺寸）",
"3-6-2-4-2-4-m-bf8f9a": "3.6 × 2.4 × 2.4 m",
"iso-9705-1-2016-clause-5-1-e-020f12": "ISO 9705-1:2016 第 5.1 條，每個尺寸 ± 0.05 m",
"doorway-3f0b97": "門口",
"0-8-2-0-m-1f21d9": "0.8 × 2.0 m",
"iso-9705-1-2016-clause-5-2-c-404385": "ISO 9705-1:2016 第 5.2 條，置於 2.4 × 2.4 m 牆的正中",
"soffit-above-the-door-54f046": "門上方的 soffit",
"0-4-m-c9e234": "0.4 m",
"room-height-minus-door-heigh-627c3c": "房間高度減門高",
"front-wall-modelled-8f29a8": "前牆（模型中）",
"0-2-m-thick-c53d65": "厚 0.2 m",
"one-cell-at-20-cm-from-x-3-6-24fe60": "20 cm 格距下的一個網格單元，由 x = 3.6 m 到 x = 3.8 m",
"room-mesh-285c5e": "ROOM 網格",
"18-12-12-2-592-cells-a75322": "18 × 12 × 12 = 2,592 個網格單元",
"x-0-to-3-6-y-0-to-2-4-z-0-to-39f384": "x 0 至 3.6、y 0 至 2.4、z 0 至 2.4 m",
"outside-mesh-7c876c": "OUTSIDE 網格",
"12-18-15-3-240-cells-84a31f": "12 × 18 × 15 = 3,240 個網格單元",
"x-3-6-to-6-0-y-0-6-to-3-0-z-e19c55": "x 3.6 至 6.0、y −0.6 至 3.0、z 0 至 3.0 m",
"whole-model-d726f2": "整個模型",
"5-832-cells-83a0a4": "5,832 個網格單元",
"reported-in-the-out-file-as-fb377a": "在 <code>.out</code> 檔案中以 Total Number of Grid Cells 報出",
"cell-4607bc": "網格單元",
"0-2-m-cube-a6a704": "0.2 m 立方",
"aspect-ratio-1-000-counts-fa-5f5871": "縱橫比 1.000；單元數可分解成 2、3 和 5 的因數",
"open-faces-6dd328": "開放面",
"max-x-min-y-max-y-and-max-z-61a62a": "OUTSIDE 網格的 Max X、Min Y、Max Y 和 Max Z",
"same-room-at-10-cm-ed0a3c": "同一房間，10 cm 格距",
"46-656-cells-3886d9": "46,656 個網格單元",
"36-24-24-plus-24-36-30-the-d-fbecbc": "36 × 24 × 24 加 24 × 36 × 30；第 6 天的比較",
"two-meshes-only-touch-correc-652a8b": "兩個網格只有在網格單元對齊時才會正確銜接。FDS 的規則是相鄰的網格單元「應有相同的橫截面積，或成整數比」，不匹配會令運行中止，並出現 <code>ERROR(431): MESH 2 is out of alignment with MESH 1</code>。這裡兩個網格都用 0.2 m 立方，所以接縫上每個網格單元剛好對上另一邊一個網格單元，而 <span class=\"ui\">Edit Meshes</span> 裡的 <span class=\"ui\">Mesh Alignment Test</span> 一行會在 FDS 看到檔案之前就告訴你。要留意你已經接受了一個取捨：那條接縫正好在門口的平面上，而 Thunderhead 建議不要把網格邊界放在預期有關鍵現象發生的位置。火源在這個 3.6 m 房間的另一端，即門對面的角落，所以這個位置是可以接受，而不是理想。",
"here-is-the-whole-reference-9382f0": "以下是 FDS 讀到的完整參考個案。今天只關乎四種行：兩行 <code>&amp;MESH</code>、前牆的 <code>&amp;OBST</code>、門的 <code>&amp;HOLE</code>，以及四行 <code>&amp;VENT</code>，各自帶著 <code>SURF_ID='OPEN'</code>。這份列表是 10 cm 版本，因為參考個案兩種解析度都有提供；在 20 cm 版本裡，網格行寫的是 <code>IJK=18,12,12</code> 和 <code>IJK=12,18,15</code>，牆延伸到 3.8 m 而不是 3.7 m，門洞由 3.59 m 到 3.81 m。其餘完全相同，第 6 天兩個都會運行。",
"iso9705-room-fds-632dd4-2": "iso9705_room.fds",
"copy-af74f7-2": "複製",
"save-file-bedc84-2": "儲存檔案",
"screenshot-slot-254a19-4": "截圖位置",
"the-3d-view-from-outside-and-6bbc54": "從門外稍高的位置看 3D View，並開啟 <span class=\"ui\">Preview FDS Blocks</span>：拍下乾淨地穿過前牆的門口開口、上方 0.4 m 的 soffit，以及 OUTSIDE 網格連同它四個開放面的輪廓。",
"your-cells-are-0-2-m-and-the-3477e4": "你的網格單元是 0.2 m，火是 100 kW，所以 D*/δx 大約 1.9。這是否代表這次運行是錯的？",
"no-and-no-number-here-can-te-258deb": "不是，而且這裡沒有任何一個數字能單獨告訴你答案。NIST 已從 User's Guide 撤回舊的「4 至 16」範圍，現在指出把任何表列數值當成可接受的最低要求並不恰當。1.9 真正告訴你的是：對這場火而言網格偏粗，你欠這個結果一次網格敏感度分析，那就是第 6 天的內容。報告時要把這個數值和結果一起列出，不要略去。",
"why-does-this-room-need-no-o-b108be": "為什麼這個房間的地板、天花、後牆和側牆都不用畫障礙物？",
"because-fds-treats-the-exter-054dd5": "因為 FDS 預設把計算域的外邊界當成實體牆，而 ROOM 網格正好按房間的內尺寸 3.6 × 2.4 × 2.4 m 畫出來。這五個面是免費得來的。前牆是例外，因為要在它上面開一道門。",
"the-run-ends-with-stop-fds-c-3ddc33": "運行以 STOP: FDS completed successfully 結束，但 .out 檔案裡有一個 Pressure Zone Information 區塊。出了什麼問題？",
"the-room-is-sealed-almost-al-aa0703": "房間是密封的。幾乎每次都是門洞比牆薄，所以切割之後仍剩下一片薄牆。把洞做到超出牆的兩個面，再運行一秒；健康的模型完全不會列出任何 pressure zone。FDS 不會為此報錯，所以你要查檔案，而不是相信最後那一行。",
"someone-tells-you-every-cell-0cda01": "有人告訴你，每個方向的網格數都必須能被 2、3 和 5 整除，否則答案會出錯。事實是怎樣？",
"it-is-about-speed-not-accura-2ed110": "這關乎速度，不是準確度。FDS 的壓力求解器在 y 和 z 方向用快速傅立葉變換，所以只有這兩個方向的網格數受影響；指南還補充，求解器佔總 CPU 時間不足 10 %，所以得益通常可以忽略。PyroSim 的訊息把這種數目稱為「potentially inefficient」，而不是錯誤。",
"why-extend-the-domain-2-4-m-d72371": "為什麼要把計算域延伸到門外 2.4 m，而不是在門口放一個 OPEN vent？",
"two-reasons-an-open-vent-is-893013": "兩個原因。OPEN vent 只准放在計算域的外邊界，所以畫在內牆上會令運行中止，並出現 ERROR(819)。而且 FDS 指南警告，開放邊界上的壓力邊界條件並不完美，建議在門口流動重要時，改為把計算域向外延伸幾米。門口的流動正正就是這個房間要研究的東西。",
"day-2-done-2d7d6d": "第 2 天完成",
"day-3-a44d50-2": "第 3 天",
"the-fire-is-a-surface-with-a-97d5ff": "火是一個有放熱率的表面，所以今天你要定義燃料、它的煙，以及 ISO 9705 的放熱程序",
"2-3-h-ef8c06-3": "2–3 小時",
"time-today-b91a6d-3": "今天所需時間",
"goal-9fe00a-3": "目標",
"by-the-end-of-today-your-mod-7c27ba": "今天結束時，你的模型會有一個產生煙塵和一氧化碳的丙烷反應，以及一個角落 burner，先燒 100 kW 十分鐘，再燒 300 kW 十分鐘。",
"learn-b04837-3": "學習",
"there-is-no-fire-object-in-f-5a02f8": "FDS 裡沒有「火」這種物件。User's Guide 在 9.1 節說得很直白：指定的火是以氣態燃料從固體表面或 vent 噴出來建模，並帶有單位面積放熱率 <code>HRRPUA</code>，單位是千瓦每平方米。你不是放一團火焰下去，而是描述一塊表面，說明它每平方米放出多少千瓦，然後 FDS 從那塊表面把燃料氣體推進來，在它遇到氧氣的地方燃燒。",
"so-a-working-burner-needs-tw-90781a": "所以一個能運作的 burner 要有兩樣分開的東西，而它們分別在兩個對話框裡。<b>reaction</b> 說明燃料是什麼、會變成什麼。<b>surface</b> 說明燃料出來得多快、什麼時候出來。少了 reaction，FDS 會拒絕開始，並給出一個指名該 surface 的訊息：<code>ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.</code> 任何一邊漏了細節，FDS 通常會一路跑到尾，一聲不響地給你一場錯的火。",
"why-a-fire-is-a-boundary-con-170ef0": "為什麼火是邊界條件，而不是預測結果",
"fds-solves-the-gas-in-the-ro-bd6223": "FDS 逐個網格單元求解房間裡的氣體。燃料氣體只能從網格單元的面進入，所以 burner 一定要是一個表面。之後，在燃料和氧氣混合的每一處，reaction 會把燃料轉化成熱、水、二氧化碳，以及你所要求的煙塵和 CO。",
"one-consequence-is-worth-car-6763ec": "有一個後果值得帶進你寫的每一份報告：這個模型不會預測火會燒到多大，是由你規定的。Johansson 和 Ekholm 把同一道題目交給八家瑞典顧問公司——三房單位裡一個 800 mm 的庚烷池火——再比較收回來的結果，2018 年刊於 Fire Technology。用他們的話說，燃料和 burner 描述方式上的差異相對較大，因而造成質量損失率和放熱率的巨大差異。房間的物理反而是容易的部分，答案分歧的地方在於 burner 的定義。",
"the-reaction-and-the-trap-in-86ed1f": "reaction，以及屬性庫裡的陷阱",
"from-fds-6-onward-a-reaction-ef6159": "由 FDS 6 起，火必須有 reaction，而指南講得很清楚：燃料化學，以及 CO 和煙塵的燃燒後產率，都由你負責，因為這些產率預設是零。這裡的零是一個真實數值，不是缺失值：FDS 會照樣運行一場完全不產生煙的火。",
"pyrosim-ships-a-property-lib-2c1f75": "PyroSim 附帶一個屬性庫，內有 21 個預設項目，名為 <code>FDS6 PROPANE</code>、<code>FDS6 METHANE</code> 等等。每個項目只設定燃料，其他一概不設。從庫中加入 <code>FDS6 PROPANE</code>、什麼都不改，你結果裡每一條與煙有關的數據在整段運行都會是一條死平線：CO 讀數一直剛好是 0，光學密度一直是 0，能見度死釘在它 30 m 的上限，而 fractional effective dose 完全失去它的一氧化碳項。氣體仍然會變熱，所以模型看似運作正常，但 DATASET 要的東西有一半是缺的。",
"set-two-numbers-on-the-bypro-c7ea19": "在 <span class=\"ui\">Byproducts</span> 分頁設定兩個數字，問題就會消失：煙塵產率 <span class=\"val\">0.024</span>、CO 產率 <span class=\"val\">0.005</span>，兩者的單位都是每公斤燃燒燃料所產生的公斤數。這是 NIST 自己給丙烷的數值。6.10.1 版的 FDS Validation Guide 在 12.2.2 節說明，所有情況下煙塵和 CO 產率分別取 0.024 和 0.005，依據 Tewarson 的量測；NIST 為一個有角落丙烷 burner 的 NFPA 286 房間所用的驗證輸入檔，也是同一對數值。",
"what-those-two-yields-do-and-4055eb": "這兩個產率會改變什麼，不會改變什麼",
"the-yields-are-fractions-of-7cd96a": "產率是燃料質量的比例：0.024 即是每燒一公斤丙烷產生 24 g 煙塵。它們適用於通風良好的火焰後條件，而門開著的房間裡 100 kW 和 300 kW 的 burner 正正是這種情況。",
"they-barely-change-the-heat-e29a34": "它們幾乎不會改變熱量，卻決定了煙。煙塵產率主導光學密度和能見度，因為 FDS 用 8700 m²/kg 的質量消光係數，把煙塵質量換算成消光係數。CO 產率主導 CO 讀數，以及 fractional effective dose 中的 CO 部分。日後如果建模另一種燃料，要去查該燃料的產率，不要沿用這一對。",
"the-surface-and-the-arithmet-e2db50": "surface，以及決定你這場火的算術",
"a-burner-surface-carries-one-839be1": "burner surface 上今天要緊的只有一個數字：單位面積放熱率，單位 kW/m²。總放熱量就是這個數字乘以你塗上去的面積。PyroSim 自己的文件有現成例子：500 kW/m² 的 surface 塗在 2.0 m² 的 vent 上，會產生一場 1000 kW 的火。倒轉來算就得出你要輸入的數字：把你想要的千瓦數，除以 burner 頂面的平方米數。",
"the-iso-9705-ignition-source-7958e7": "ISO 9705 的點火源是一個 170 mm 見方的砂 burner，所以頂面是 0.17 × 0.17 m = 0.0289 m²。你的網格畫不出這個尺寸。在你昨天建的 20 cm 格距上，最誠實的形狀是一個完整網格單元，0.2 × 0.2 m，即 0.04 m²——同樣的千瓦數下，面積大約多了 38 %。參考個案的 10 cm 版本把同一個正方形畫成四個網格單元。保持總放熱量正確，比保持佔地尺寸正確更重要，所以要挑一個能在你實際畫出的那塊表面上得出正確總量的熱通量。",
"burner-top-47f94d": "burner 頂面",
"area-2745de": "面積",
"for-100-kw-62de8e": "100 kW 時",
"for-300-kw-4c8e53": "300 kW 時",
"iso-9705-as-built-cb62b5": "ISO 9705，實物尺寸",
"0-0289-m-00164a": "0.0289 m²",
"3460-kw-m-d0ed40": "3460 kW/m²",
"10-381-kw-m-1321b6": "10 381 kW/m²",
"drawn-as-0-2-0-2-m-on-the-gr-753b97": "在網格上畫成 0.2 × 0.2 m",
"0-0400-m-5f472f": "0.0400 m²",
"2500-kw-m-a1eef7": "2500 kW/m²",
"7500-kw-m-876c0e": "7500 kW/m²",
"the-0-2-m-patch-is-a-modelli-5a1789": "0.2 m 那塊表面是建模選擇，不是標準的一部分，你每次報告這個個案時都應該說明。本指南的參考個案用第二行：0.2 × 0.2 m 頂面上 <code>HRRPUA=7500.0</code>，並由 ramp 在第一階段維持它的三分之一。",
"the-programme-and-the-two-wa-943047": "放熱程序，以及兩種做 ramp 的方法",
"iso-9705-1-2016-clause-6-4-s-cea327": "ISO 9705-1:2016 第 6.4 條訂明放熱輸出：點火後首 10 分鐘 100 kW，然後再 10 分鐘 300 kW。即是 600 s 和 1200 s，這也是參考運行長 1200 s 的原因。",
"fds-will-not-step-from-nothi-12cebf": "除非你堅持，否則 FDS 不會由零瞬間跳到全輸出。每個 burner surface 都有一條 ramp，預設是時間常數 1 s 的雙曲正切曲線，所以開始後一秒，burner 大約在全輸出的 76 %。這個預設對單階段的火沒問題，對兩階段程序則毫無用處。有兩種方法可以改。",
"a-time-constant-in-the-fds-f-03c3a6": "<b>時間常數。</b>在 FDS 檔案裡就是 <code>TAU_Q</code>。正值給出上面的 tanh 曲線。負值給出 t 平方成長，在該數字的絕對值時間到達全輸出並一直維持：<code>TAU_Q=-300</code> 即是在 300 s 到達全輸出。6.10.1 版指南的寫法是「after TAU_Q seconds」；6.11.1 版指南加上了絕對值符號。你在 PyroSim 的 ramp 控制項裡選擇這一項。",
"a-custom-ramp-a-list-of-time-f4d654": "<b>自訂 ramp。</b>一串（時間，比例）數對。比例是你輸入的 HRRPUA 的份額，FDS 在各點之間線性內插，而時間必須遞增。這是寫出 ISO 兩階段程序的唯一方法，因為它是兩段平坦階段，中間夾一個跳階。",
"the-two-are-mutually-exclusi-4d73bc": "兩者互相排斥。FDS User's Guide 在 11.1 節說明：同一個量不能同時用 TAU 和 RAMP。在 PyroSim 裡，你在 burner 的 <span class=\"ui\">Heat Release</span> 分頁上的 <span class=\"ui\">Ramp-Up Time</span> 控制項二選一，而選了自訂 ramp 就會開啟一個 <span class=\"ui\">Edit Values</span> 表格來輸入那些數對。",
"one-last-decision-before-you-d74bc5": "動手畫之前還有最後一個決定：burner 放多高。ISO 9705-1:2016 第 6.2 條把頂面定在離地 (146 ± 3) mm，位置在門口那面牆對面的角落，貼著兩面牆。在 1993 年代的做法裡，同一個 17 cm burner 會墊高到頂面離地 300 mm，Dillon 1998 年的 NIST 量測就是這樣做的。參考個案跟從 2016 版，而每個網格取最接近 146 mm 的網格面：10 cm 版本是 <span class=\"val\">0.1</span> m，你正在用的 20 cm 網格是 <span class=\"val\">0.2</span> m。這個選擇避不開——把 10 cm 的檔案放在 20 cm 網格上運行，FDS 會把它 0.1 m 的 burner 頂面吸附到 0.2 m，參考運行本身的幾何就是這樣顯示。如果你日後要重現 2016 年之前的試驗，要把頂面移到 0.3 m，並預期不同的火羽流，因為在 2.4 m 高的房間裡，火焰起點高了大約 0.15 m。",
"build-bbd80c-3": "建立",
"open-yesterday-s-model-befor-9eb036": "開始前先開啟昨日的模型。以下每一步都在 PyroSim 內完成；到第 5 日才會開始計算。",
"model-edit-reactions-click-a-0055ea": "<span class=\"path\">Model › Edit Reactions</span> — 按 <span class=\"ui\">Add From Library</span>，在右邊選 <span class=\"val\">FDS6 PROPANE</span>，再按左箭頭把它複製到你的模型。按 <span class=\"ui\">Close</span> 返回 <span class=\"ui\">Edit Reactions</span>。反應現在已經存在，但不會產生煙。",
"model-edit-reactions-byprodu-205df6": "<span class=\"path\">Model › Edit Reactions › Byproducts</span> — 選中 propane 反應後，在煙塵產率欄輸入 <span class=\"val\">0.024</span>，在 CO 產率欄輸入 <span class=\"val\">0.005</span>。兩者單位都是 kg/kg。按 <span class=\"ui\">OK</span>。",
"navigation-panel-reactions-c-1ca4b2": "<span class=\"path\">Navigation panel › Reactions</span> — 確認 propane 是生效中的反應。PyroSim 同一時間只容許一個 simple chemistry 反應生效；如果你的沒有生效，在它上面按右鍵，選 <span class=\"ui\">Set as Active Reaction</span>。",
"model-edit-surfaces-click-ne-777d96": "<span class=\"path\">Model › Edit Surfaces</span> — 按 <span class=\"ui\">New</span>，把表面命名為 <span class=\"val\">Burner</span>，將 <span class=\"ui\">Surface Type</span> 設為 <span class=\"val\">Burner</span>，然後按 <span class=\"ui\">OK</span>。",
"model-edit-surfaces-heat-rel-f0580f": "<span class=\"path\">Model › Edit Surfaces › Heat Release</span> — 輸入 <span class=\"val\">7500</span> 到 <span class=\"ui\">Heat Release Rate (HRRPUA)</span> 欄；手冊把它定義為這個 burner 的單位面積放熱率。單位是 kW/m²。<span class=\"ui\">Mass Loss Rate (MLRPUA)</span> 留空；FDS User's Guide 說明同一個表面不要同時指定兩者。",
"model-edit-surfaces-heat-rel-294294": "<span class=\"path\">Model › Edit Surfaces › Heat Release</span>——打開 <span class=\"ui\">Ramp-Up Time</span> 控制項，選自訂那個選項，然後按 <span class=\"ui\">Edit Values</span>，輸入五組（時間、比例）數值：<span class=\"val\">0, 0</span> · <span class=\"val\">10, 0.3333</span> · <span class=\"val\">600, 0.3333</span> · <span class=\"val\">610, 1.0</span> · <span class=\"val\">1200, 1.0</span>。即是用 10 s 升到 100 kW，維持到 600 s，再用 10 s 跳升到 300 kW，維持到 1200 s。PyroSim 2026.1 自己的程式檔案列出五個 ramp 選項：Default、Automatic、Tanh、t² 和 Custom。這個控制項實際會列出其中哪幾個並無文件說明，所以要看你畫面上顯示的為準。如果沒有自訂選項，替這個控制項拍一張相片放進下面的截圖位置，然後繼續；ramp 也可以寫進匯出的 <code>.fds</code> 檔案，參考個案就是這樣做。",
"drawing-toolbar-block-in-the-312614": "<span class=\"path\">Drawing toolbar › Block</span> — 在門對面的角落，由 <span class=\"val\">0, 0, 0</span> 畫一個 block 到 <span class=\"val\">0.2, 0.2, 0.2</span> m。在你的 20 cm 網格上，這剛好是一個完整的網格單元，所以沒有任何一邊要靠對齊網格線來遷就；參考個案的 10 cm 版本用同樣的平面尺寸，高 0.1 m。這是 burner 本體，它保留你的模型預設用的那種表面。",
"drawing-toolbar-vent-in-the-f92ade": "<span class=\"path\">Drawing toolbar › Vent</span> — 在 3D view 內，在那個 block 的頂面畫一個 vent，剛好完全覆蓋它：由 <span class=\"val\">0, 0, 0.2</span> 到 <span class=\"val\">0.2, 0.2, 0.2</span> m。vent 必須貼附在至少一個網格單元厚的實體障礙物上，而 PyroSim 手冊指出，在 3D view 中畫是較容易做到這種貼附的方法。",
"vent-properties-double-click-cab892": "<span class=\"path\">Vent Properties</span> — 雙擊新的 vent，把 <span class=\"ui\">Surface</span> 設為 <span class=\"val\">Burner</span>，並命名為 <span class=\"val\">Burner top</span>。到這一刻，火才真正存在。",
"file-save-save-the-model-the-a5a61e": "<span class=\"path\">File › Save</span> — 儲存模型，然後切換到模型檢視底部的 <span class=\"ui\">Record View</span> 分頁，讀一讀 PyroSim 為你寫出的那些行。",
"screenshot-slot-254a19-5": "截圖位",
"the-edit-reactions-dialog-on-4414a5": "Edit Reactions 對話框停在 Byproducts 分頁，propane 反應已選中，煙塵產率 0.024 和 CO 產率 0.005 在各自的欄位中清楚可見。",
"screenshot-slot-254a19-6": "截圖位",
"the-edit-surfaces-dialog-wit-1f9548": "Edit Surfaces 對話框，Surface Type 設為 Burner：HRRPUA 欄顯示 7500 kW/m²，並打開 Ramp-Up Time 控制項，令它的選項清單看得清楚。",
"this-is-the-reference-case-i-76cd1b": "這是用 FDS 本身的語言寫出的參考個案。今日的工作產生了四種行：帶兩個產率的 <code>&amp;REAC</code> 行、載有 <code>HRRPUA</code> 並以名稱指向一條 ramp 的 <code>&amp;SURF</code> 行、共用該名稱的五行 <code>&amp;RAMP</code>，以及 burner block 的 <code>&amp;OBST</code> 行。這份清單是個案的 10 cm 版本，所以它的 burner block 高 0.1 m，而你的高 0.2 m。參考檔案用 <code>SURF_IDS</code> 把 burner 表面貼到 block 的頂面，它按頂面、側面、底面的次序列出；你的 vent 做的是同一件事，只是 PyroSim 改為寫成一行 <code>&amp;VENT</code>。兩種都是文件記載的 burner 設定方法。",
"iso9705-room-fds-632dd4-3": "iso9705_room.fds",
"copy-af74f7-3": "複製",
"save-file-bedc84-3": "儲存檔案",
"check-4b5e84-3": "檢查",
"check-your-result-bc6f35-3": "檢查結果",
"in-the-record-view-find-your-cb942b": "在 Record View 裡找出你的 burner 表面，用算術覆核一次：全輸出是 7500 kW/m² × 0.04 m² = 300 kW，而 ramp 比例 0.3333 在第一階段給出 99.99 kW。確認 ramp 有五組數值而時間遞增、vent 的 <code>XB</code> 座標與方塊頂面完全吻合、反應那一行同時載有兩個 yield。PyroSim 可以幫你合計：<span class=\"path\">Model › Edit Model Checks</span>，按 <span class=\"ui\">New</span>，把 <span class=\"ui\">Check Type</span> 設為 <span class=\"val\">Surface</span>、<span class=\"ui\">Surface Type</span> 設為 <span class=\"val\">Burner</span>，然後從 <span class=\"path\">Analysis › Run Model Checks</span> 運行。它會報告每個適用表面的最大放熱率，那個數應該是 300 kW。合計出 4 kW 或 0 kW 的 burner，就是犯了下表其中一個錯誤。",
"you-cannot-see-the-fire-yet-2d0047": "你現在還看不到火 — 運行是第 5 日的事。你現在可以做的，是把預期的形狀先確定下來。下面的參考運行，就是這個房間、這個 burner，用你昨日建好的同樣 20 cm 網格單元，所以你自己的運行應該就是這個樣子。它並不等於真實 ISO 9705 房間的實況：對這場火來說 20 cm 偏粗，運行讀數偏冷，這是第 6 日的題目。",
"the-burner-follows-the-iso-9-70723c": "burner 依照 ISO 9705 的輸出程序",
"iso9705-room-20cm-fds-hrr-co-f55ef0": "iso9705_room_20cm.fds · _hrr.csv 檔案的 HRR 欄",
"iso9705-room-20cm-fds-hrr-co-f55ef0-2": "iso9705_room_20cm.fds · _hrr.csv 檔案的 HRR 欄",
"kw-c3207c": "kW",
"time-s-3e10d8": "時間（s）",
"burner-steps-to-300-kw-ba668a": "burner 跳升到 300 kW",
"time-6c82e6": "時間",
"programme-asks-for-e9c7f1": "程序要求",
"reference-run-20-cm-cells-7797c3": "參考運行，20 cm 網格單元",
"60-s-9e18f8": "60 s",
"100-kw-7cbf67-2": "100 kW",
"109-kw-116f46": "109 kW",
"300-s-114f36": "300 s",
"100-kw-7cbf67-3": "100 kW",
"102-kw-f24e9f": "102 kW",
"590-s-a6efb4": "590 s",
"100-kw-7cbf67-4": "100 kW",
"106-kw-6cece6": "106 kW",
"620-s-30c98d": "620 s",
"300-kw-e6b0f0-2": "300 kW",
"255-kw-19d5d7": "255 kW",
"900-s-fc1424": "900 s",
"300-kw-e6b0f0-3": "300 kW",
"323-kw-1b0295": "323 kW",
"1195-s-339738": "1195 s",
"300-kw-e6b0f0-4": "300 kW",
"317-kw-348fb0": "317 kW",
"read-that-table-the-way-you-8bd10c": "用你日後讀自己那次運行的方法去讀這個表。報告出來的放熱率是氣相真正燒掉的量，不是你輸入的數字，所以單一個一秒讀數會散開：在 100 kW 階段，這次運行由 84 kW 到 124 kW；在 300 kW 階段，由 215 kW 到 401 kW。以十秒平均計，它與設定的程序相差約 1 % 以內——跳升前 100 kW，跳升後那十秒 295 kW——所以表中 620 s 的 255 kW 只是一個帶雜訊的樣本，而不是起步慢。若火勢差了十倍，或者一直平在零，那就是打字錯誤或幾何錯誤，而下面三個正是完全不會給出任何訊息的那種。",
"watch-out-58e199-4": "注意",
"the-field-is-kw-m-not-kw-typ-cb61a3": "這個欄位的單位是 kW/m²，不是 kW。你輸入 <span class=\"val\">100</span>，以為是 100 kW，但在 0.04 m² 的 burner 頂面上，你其實要求了 100 kW/m² × 0.04 m² = 4 kW，只有你想要那場火的二十五分之一。在真正 0.0289 m² 的 ISO burner 頂面上，同一個失誤會得出 2.89 kW，小了 35 倍 — 本專案在 Mac 上的一次測試運行就是這樣。FDS 不會報錯，運行照樣完成，房間一直是冷的。每次在 HRRPUA 欄輸入數字，按 OK 之前先把乘法算式讀出聲。",
"what-you-did-f89347": "你做了甚麼",
"what-fds-does-with-it-522e13": "FDS 如何處理",
"fire-you-get-465614": "得出的火",
"typed-100-into-hrrpua-for-a-b89e6c": "在 0.2 × 0.2 m 的頂面上，HRRPUA 輸入 100",
"takes-it-as-100-kw-m-and-mul-2baaeb": "當作 100 kW/m²，再乘以 0.04 m²",
"4-kw-d4599c": "4 kW",
"drew-the-burner-0-17-0-17-m-23492d": "在 20 cm 網格單元上，把 burner 畫成 0.17 × 0.17 m，沒有對齊網格線",
"the-patch-is-narrower-than-o-39147a": "這一塊比一個網格單元還窄，兩邊都捨入到同一條網格線，vent 於是被剔出模型，而且沒有任何訊息",
"0-kw-a2b29c": "0 kW",
"made-the-vent-bigger-than-th-106aa6": "把 vent 畫得比下面的 block 大，例如 0.4 × 0.4 m 的 block 上放 0.8 × 0.8 m 的 vent，用 500 kW/m²",
"applies-the-heat-release-rat-95c264": "只把放熱率施加在 vent 底下有實體的那部分",
"80-kw-060bd2": "80 kW",
"the-second-row-is-the-reason-a3718f": "第二行就是第 7 步要把 block 畫在完整網格邊界上的原因。只要 burner 蓋住至少一個網格面，FDS 就會替你保住總量：User's Guide 說明 FDS 會調整質量通量，令指定面積乘以指定通量維持不變，即使對齊網格線移動了邊界也一樣。小於一個網格單元，就沒有東西可以調整。",
"your-burner-top-is-0-2-0-2-m-05cc4a": "你的 burner 頂面是 0.2 × 0.2 m，你想要 300 kW。HRRPUA 欄應該填甚麼？",
"7500-kw-m-the-area-is-0-2-0-d497fc": "7500 kW/m²。面積是 0.2 × 0.2 = 0.04 m²，而 300 kW ÷ 0.04 m² = 7500 kW/m²。在真實 ISO burner 的 0.0289 m² 頂面上，同樣 300 kW 就要 10 381 kW/m²。",
"you-added-fds6-propane-from-bbfce2": "你從程式庫加入了 FDS6 PROPANE，但整次運行的 CO 讀數都剛好是 0。問題出在哪裏？",
"nothing-failed-the-library-e-f93971": "沒有任何東西出錯；程式庫那一項只設定燃料，CO 和煙塵產率預設為零。在 Byproducts 分頁把 CO 設為 0.005，煙塵設為 0.024。在你設定之前，CO、光學密度、能見度，以及 fractional effective dose 中的 CO 部分，都不帶任何資訊。",
"what-does-a-negative-tau-q-m-337dff": "負值的 TAU_Q 代表甚麼？為甚麼不能與 ramp 一起用？",
"a-negative-value-gives-t-squ-1bc4af": "負值代表 t 平方成長，在該數字絕對值的時間到達滿載輸出，之後維持不變；正值則代表以該時間常數的 tanh 曲線。User's Guide 說明 TAU 與 RAMP 互相排斥，因為兩者各自已經是同一條曲線的完整描述 — FDS 無法把兩者調和。",
"the-heat-release-rate-column-8bde2d": "整次運行的放熱率欄都是 0，而 FDS 沒有印出任何錯誤。說出兩樣要檢查的東西。",
"first-whether-the-burner-pat-a2b4e1": "第一，burner 那一塊是否至少有一個網格單元闊，並且畫在網格線上：兩邊捨入到同一條網格線的 vent 會無聲無息地消失。第二，vent 是否坐落在實體面上 — 浮在空氣中的 vent 會以 ERROR(820) 中止運行，但伸出 block 邊緣的 vent 只會在底下有實體的位置燃燒，得出較小的火，而且沒有任何訊息。",
"how-high-is-the-burner-top-i-6e73db": "你模型中的 burner 頂面有多高？為甚麼那個數字不是 146 mm？",
"0-2-m-because-that-is-the-ne-193019": "0.2 m，因為在 20 cm 網格上，這是最接近 146 mm 的網格面；參考個案的 10 cm 版本則放在 0.1 m。ISO 9705-1:2016 要求離地 (146 ± 3) mm，而兩種網格都沒有網格面落在這個範圍。如果你依據 2016 年之前的試驗，例如 Dillon 1998 年的 NIST 量測，burner 頂面就應該放在 0.3 m。",
"day-3-done-51a6d4": "第 3 日完成",
"day-4-139e38-2": "第 4 日",
"today-you-decide-what-the-ru-948ff6": "今日你要決定這次運行記錄甚麼、在哪裏量度、以及多久記錄一次",
"2-3-h-ef8c06-4": "2–3 小時",
"time-today-b91a6d-4": "今日所需時間",
"goal-9fe00a-4": "目標",
"a-model-that-records-two-sen-946e60": "一個模型，記錄兩個高度的兩個 sensor 節點、一條煙層線、一個地面熱通量和四個切片平面，每秒寫一行 — 即 DATASET 要用的三條通道，加上你檢查它們所需的一切。",
"learn-b04837-4": "學習",
"pyrosim-has-no-object-called-bbd15e": "PyroSim 裡沒有叫做 sensor 的物件。它有的是<b>量測裝置</b>，每一個都是一行 FDS <code>&amp;DEVC</code>，指明一個量和一個位置。運行逐步推進時 FDS 會為該裝置取樣，並把它寫成 <code>CHID_devc.csv</code> 的一欄，每個輸出間隔一行。運行中其他東西都不會改變：量測裝置只是量度，不會影響火。",
"every-device-you-place-today-c8d10a": "今日你放置的每個量測裝置都來自 <span class=\"ui\">Devices</span> 選單。以下是選單的項目，按它列出的次序：",
"new-gas-phase-device-new-sol-b53377": "New Gas-phase Device, New Solid-phase Device, New Thermocouple, New FED Device",
"new-statistics-device-new-ti-28b39d": "New Statistics Device, New Time Device, New Beam Detector Device, New Layer Zoning Device",
"new-heat-release-rate-device-55c735": "New Heat Release Rate Device, New Flow Measuring Device, New Aspirator",
"new-smoke-detector-new-heat-5d2d09": "New Smoke Detector, New Heat Detector, New Sprinkler, New Nozzle",
"new-hvac-duct-device-new-hva-976097": "New HVAC Duct Device, New HVAC Node Device",
"today-s-build-uses-five-of-t-8c9093": "今日建立的模型只用其中五個：gas-phase、solid-phase、thermocouple、FED 和 layer zoning。其餘的要等到你模擬偵測或通風的那一日。",
"screenshot-slot-254a19-7": "截圖位",
"on-the-office-desktop-pull-d-f514d2": "在辦公室的桌上電腦，拉下 <span class=\"ui\">Devices</span> 選單，把整個高度都拍下來，令每個項目的標籤都看得清楚。你之後要把這些標籤與這份清單對照。",
"the-first-division-to-unders-de9098": "首先要理解的分別，是 gas-phase 與 solid-phase。gas-phase 量測裝置量度的是一個網格單元內空氣的某個性質，而 PyroSim 自己的文件講得很直接：數值取自<b>網格單元中心，不論你把裝置放在單元內哪個位置</b>。solid-phase 量測裝置量度的是表面的性質，取自網格面；它要有 <span class=\"ui\">Normal of Solid</span>，FDS 才知道那個表面朝向哪一邊。",
"why-the-position-inside-a-ce-3213d8": "為甚麼裝置在網格單元內的位置無關重要",
"the-fds-user-s-guide-states-9c6b6c": "FDS User's Guide 直接說明：FDS 只用量測裝置的座標來判斷它落在哪個網格單元，然後讀取該單元的中心值或面中心值，不做任何內插。所以在 10 cm 網格單元上，天花處輸入 2.35 m 的裝置和輸入 2.31 m 的裝置，回傳的數字完全一樣，因為兩者都落在 2.30 至 2.40 m 那個單元內。換成 20 cm 網格單元，同一個裝置改為讀取 2.20 至 2.40 m 那個單元的中心 — 2.30 m。裝置沒有移動，移動的是網格單元。",
"a-device-sitting-exactly-on-3d753d": "剛好坐在網格單元邊界上的裝置，會被指派到座標較大的那個單元。Thunderhead 的教學就 solid-phase 裝置加了一個實用提醒：把水平位置放在某個單元之內，不要放在角位，因為在角位上 FDS 實際上會在相鄰的四個單元中選其中一個。",
"the-second-division-is-tempe-4cbc8f": "第二個分別是 <code>TEMPERATURE</code> 與 <code>THERMOCOUPLE</code>，幾乎人人都會在這裏出錯。<code>TEMPERATURE</code> 是該網格單元內的氣體溫度。<code>THERMOCOUPLE</code> 是放在該網格單元內、經模型計算的金屬珠溫度，它會吸熱和再輻射，並要一段時間才升溫。指南原文是說，熱電偶溫度會滯後於真實氣體溫度，滯後幅度主要由珠體尺寸決定。在本項目 Mac 上一次短時間的驗證運行中，1 m 方箱內的 20 kW burner 在同一點、同一時刻，給出 <span class=\"val\">172.6 °C</span> 的 <code>TEMPERATURE</code> 和 <span class=\"val\">84.8 °C</span> 的 <code>THERMOCOUPLE</code>。兩者都沒有錯，它們只是不同的儀器。",
"what-the-bead-model-actually-731032": "珠體模型實際在解甚麼，以及它的預設值",
"fds-writes-an-energy-balance-829500": "FDS 對一顆小球寫出一條能量平衡：來自氣體的對流，加上吸收的輻射，減去珠體再輻射出去的部分，再除以珠體的質量和比熱。在 FDS 6.10.1（PyroSim 2026.1 所附帶的版本）中，預設值是珠體直徑 0.001 m、發射率 0.85，密度和比熱則取鎳的數值，8908 kg/m³ 和 0.44 kJ/(kg·K)。PyroSim 把這四項都開放為 <span class=\"ui\">Bead Diameter</span>、<span class=\"ui\">Emissivity</span>、<span class=\"ui\">Bead Density</span> 和 <span class=\"ui\">Bead Specific Heat</span>。",
"fds-6-11-1-changed-those-las-7e47ca": "FDS 6.11.1 把最後兩項改為 Type-K 的數值，8700 kg/m³，比熱由 20 °C 的 0.4515 kJ/(kg·K) 漸變到 1200 °C 的 0.6010 kJ/(kg·K)。你運行的不是 6.11.1，所以得到的是鎳。日後若要和用較新 FDS 的論文比較，這就是兩者可能出現差異的其中一處。",
"the-rule-of-thumb-that-follo-b32c02": "由此而來的經驗法則：若你要模擬真實的熱電偶或真實的偵測器，用 <code>THERMOCOUPLE</code>。若你要的是區域模型或手算關係式會預測的氣體溫度，用 <code>TEMPERATURE</code>。不要在同一條通道裏混用兩者；每次引用溫度，都要說明它出自兩者中的哪一個。",
"gases-are-not-separate-quant-cd1e11": "在 FDS 6 裏，各種氣體並不是獨立的物理量。一氧化碳、二氧化碳和氧氣都是用 <code>VOLUME FRACTION</code> 這個物理量，加上指明物種的 <code>SPEC_ID</code> 來讀取：<code>'CARBON MONOXIDE'</code>、<code>'CARBON DIOXIDE'</code>、<code>'OXYGEN'</code>。FDS 6 裏沒有 <code>OXYGEN VOLUME FRACTION</code> 這個物理量，所以選單上看似是這樣的項目，顯示的是標籤，不是 keyword。Volume fraction 的輸出單位是 mol/mol，所以 0.000061 的讀數即 61 ppm：ppm 就是 mol/mol 乘以 1,000,000。",
"getting-ppm-out-of-pyrosim-r-d5a31b": "由 PyroSim 直接輸出 ppm，而不是在試算表裏換算",
"fds-can-do-the-multiplicatio-b1c823": "FDS 可以代你做這個乘法。<code>&amp;DEVC</code> 的 keyword 是 <code>CONVERSION_FACTOR=1.0E6</code> 配 <code>UNITS='ppm'</code>，參考個案正正就是這樣寫，所以它的 CO 欄已經是 ppm，CSV 的單位列亦顯示 <code>ppm</code>。本指南的研究筆記沒有記錄到有哪個 PyroSim 對話框欄位會寫出這兩個 keyword，所以在辦公室桌上電腦上，要預期你要麼在讀 CSV 時把 mol/mol 乘以 1,000,000，要麼在第 7 日把這兩個 keyword 加進匯出的 <code>.fds</code> 檔。無論選哪一種，都要把選擇記錄下來：一條靜靜地用 mol/mol 的 CO 通道，和一條用 ppm 的，相差六個數量級，而兩者畫成圖都同樣看似合理。",
"one-more-prerequisite-from-d-f13257": "還有一個來自 Day 3 的前提：只有在反應上設定了 <code>CO_YIELD</code> 和 <code>SOOT_YIELD</code>，運行中才會有 CO 和煙塵。兩者的預設值都是零。它們是零時，CO 量測裝置不會報錯：本項目在 Mac 上那個 1 m 測試盒，試過不設 yield 運行一次，結果整段運行 CO 恰好是 0、光學密度 0，能見度一直釘在它的 30 m 上限。",
"smoke-is-measured-three-ways-30906b": "煙有三種量度方式，它們之間由可以查得到的常數互相聯繫。FDS 追蹤一個消光係數 K，它等於質量消光係數乘以單位體積的煙塵質量。<code>OPTICAL DENSITY</code> 是 K 除以 2.3，單位為 1/m —— 這正是 DATASET 所用的物理量。<code>VISIBILITY</code> 是能見度因子 C 除以 K，單位為米。",
"setting-fb449f": "設定",
"where-it-lives-b6e77c": "所在位置",
"default-808d7d": "預設值",
"what-changes-if-you-alter-it-620952": "改動它會有甚麼變化",
"mass-extinction-coefficient-f33328": "質量消光係數",
"fds-mass-extinction-coeffici-96ed39": "FDS <code>MASS_EXTINCTION_COEFFICIENT</code>",
"8700-m-kg-4982a2": "8700 m²/kg",
"scales-k-so-it-moves-optical-a2188f": "對 K 做縮放，所以會同時改變光學密度和能見度。這是有焰燃料的建議值，在 633 nm 下的不確定度約為 ±1100 m²/kg。",
"visibility-factor-c32898": "Visibility Factor",
"simulation-parameters-enviro-c2d0d4": "Simulation Parameters，Environment 分頁",
"only-visibility-3-is-a-light-77a6b4": "只影響能見度。3 是反光標誌，8 是發光標誌。",
"maximum-visibility-b0d836": "Maximum Visibility",
"simulation-parameters-enviro-c2d0d4-2": "Simulation Parameters，Environment 分頁",
"30-0-m-9a18eb": "30.0 m",
"the-ceiling-on-the-reported-5a4388": "所回報能見度的上限。FDS 無法回報無限大，所以潔淨空氣的讀數正好是這個數字。",
"the-visibility-factor-is-wor-5a8999": "在相信任何一個能見度數字之前，能見度因子值得你做一次實驗。在本項目 Mac 上兩次完全相同的運行，一次 C = 3，一次 C = 8，得出的光學密度到四位有效數字都一樣 —— 0.3385 1/m —— 而能見度分別是 3.855 m 和 10.280 m。比值是 2.667，即 8 除以 3；只要讀數在 30 m 上限以下，處處都是這個比值。所以改動這一個欄位，就會把每一個未封頂的能見度乘以 2.67，而煙的分子一顆都沒有改變。光學密度完全不受它影響，這正是 DATASET 的傳輸合約要求每米光學密度而不是能見度的一個好理由。",
"a-smoke-layer-is-not-somethi-831177": "煙層不是 FDS 計算出來的東西。它是雙區域模型的構造，FDS 是事後沿一條垂直線對溫度做積分來重建它 —— 即 Janssens 與 Tran 的方法。<span class=\"ui\">New Layer Zoning Device</span> 這一項給你那條線，並有三個剔選框：<span class=\"ui\">Measure Layer Height</span>、<span class=\"ui\">Upper Temperature</span> 和 <span class=\"ui\">Lower Temperature</span>。路徑的兩端必須位於同一個網格內。",
"how-to-read-a-layer-height-t-00e6cf": "煙層高度不動時應該怎樣解讀",
"fds-integrates-the-temperatu-af38ec": "FDS 沿着那條線對溫度及其倒數做積分，解出一個界面高度，並以 °C 回報上層和下層的平均值。線上的固體網格單元會被略過。值得記住的行為是它的後備做法：若計算出的上層溫度，比線上最低一個網格單元的溫度高不足 1 K，FDS 就會把<b>整條線的長度</b>當作煙層高度回報。在一間 2.4 m 高、線由地板拉到天花的房間裏，那就是一條平坦的 2.4 m。",
"so-a-layer-height-pinned-at-bc20c7": "所以一個剛好釘在線長數值上的煙層高度，是 FDS 在說「我在這裏找不到煙層」，而不是「煙層在天花」。在 Mac 的驗證運行中，一條長 1.0 m 的角落線在整整三秒內都讀 1.0 m，正是這個原因。煙層高度亦是由線的下端量起，所以若你要的是離地高度，就把線由 z = 0 m 開始。",
"last-fed-fractional-effectiv-40a09b": "最後是 FED——fractional effective dose。它是只有量測裝置才有的量，你不能為它做切片。更重要的是，FED 量測裝置<b>永遠是由模擬開始起計的時間累積積分</b>，無論你要求怎樣平均都一樣。FDS 在內部強制如此。所以 FED 那一欄永遠不會下跌，而一個 FED 數值離開了它所屬的時間就沒有意義。FDS 的 FED 是窒息模型：一氧化碳劑量乘以二氧化碳過度換氣因子，再加上獨立的缺氧劑量，完全沒有熱的項。反應若沒有 CO yield，就只剩下氧那一項，而熱從來不會進入這個數。<span class=\"ui\">FED Activity</span> 等級在休息時是 1、做輕度工作是 2、做粗重工作是 3，預設是 2。",
"build-bbd80c-4": "建立",
"dataset-consumes-three-channe-587f40": "DATASET 每個區域接收三條通道：以 °C 為單位的 <code>temperature_c</code>、以每米 OD 為單位的 <code>optical_density</code>，以及以 ppm 為單位的 <code>co_ppm</code>。佔用人數是第四條通道，它來自人群模擬器，絕不會來自 FDS —— 一個帶有錯誤來源通道的訊框會被拒絕。每個區域的實體節點是一個盒，內含一支經 MAX31855 讀取的 K-type 熱電偶、一個直接回報每米 OD 的光電式遮光腔，以及一個電化學 CO 感測元件。在同一點放三個量測裝置，就是用來模擬這個節點。",
"the-node-s-mounting-height-i-b96640": "DATASET 知識庫任何地方都沒有寫下節點的安裝高度，所以本指南跟從參考個案，把模擬的節點放在最頂的網格單元，即 2.4 m 高房間內的 2.35 m，亦即偵測器會安裝的位置。用來說明房間有多可維生的量——能見度（DATASET 會連同溫度和 CO 一併預測），以及你用來核對它的 FED、氧和二氧化碳——放在頭部高度 1.85 m。共兩個位置：S1 在房間中央，S2 靠近門口，好讓你看到一個節點的讀數有多取決於它掛在房間哪個位置。",
"what-dataset-would-see-at-the-869e35": "DATASET 在天花節點會看到甚麼",
"iso9705-room-20cm-fds-s1-at-b85f20": "iso9705_room_20cm.fds · S1 在房間中央，天花以下 5 cm",
"iso9705-room-20cm-fds-s1-at-b85f20-2": "iso9705_room_20cm.fds · S1 在房間中央，天花以下 5 cm",
"c-ppm-od-100-016bfd": "°C  /  ppm  /  OD×100",
"time-s-3e10d8-2": "時間（s）",
"burner-steps-to-300-kw-ba668a-2": "burner 跳升至 300 kW",
"temperature-c-268fab": "溫度（°C）",
"co-ppm-b5a451": "CO（ppm）",
"optical-density-100-1-m-fcd755": "光學密度 × 100（1/m）",
"that-is-the-reference-run-s-b9c1df": "以上就是參考運行在 20 cm 格距下的 S1 天花節點：來自同一點的三條 DATASET 通道，覆蓋整個 1200 s 的程序。注意三者都對 600 s 時由 100 kW 跳升至 300 kW 有反應，而它們反應的速度並不相同。",
"device-a5a74a": "量測裝置",
"fds-quantity-213dc1": "FDS 物理量",
"height-m-be50cc": "高度（m）",
"what-it-is-for-9d49f2": "用途",
"s1-t-s2-t-c4a079": "S1_T, S2_T",
"thermocouple-0d4bfa": "THERMOCOUPLE",
"the-temperature-c-channel-86c4bd": "<code>temperature_c</code> 通道",
"s1-co-s2-co-80ed3e": "S1_CO, S2_CO",
"volume-fraction-spec-id-carb-cb673d": "<code>VOLUME FRACTION</code>，<code>SPEC_ID='CARBON MONOXIDE'</code>",
"the-co-ppm-channel-28d38b": "<code>co_ppm</code> 通道",
"s1-od-s2-od-0d4376": "S1_OD, S2_OD",
"optical-density-3b69cd": "OPTICAL DENSITY",
"the-optical-density-channel-609116": "<code>optical_density</code> 通道",
"s1-vis-s2-vis-9ab734": "S1_VIS, S2_VIS",
"visibility-514f81": "VISIBILITY",
"tenability-label-3840a3": "可維生性標籤",
"s1-fed-s2-fed-09a86e": "S1_FED, S2_FED",
"fed-67df7d": "FED",
"tenability-label-running-int-d317c8": "可維生性標籤，累積積分",
"s1-o2-s2-o2-e62e0c": "S1_O2, S2_O2",
"volume-fraction-spec-id-oxyg-3817e2": "<code>VOLUME FRACTION</code>，<code>SPEC_ID='OXYGEN'</code>",
"feeds-the-fed-you-check-by-h-5240d2": "供你手動核算 FED 之用",
"s1-co2-s2-co2-61c411": "S1_CO2, S2_CO2",
"volume-fraction-spec-id-carb-51fac7": "<code>VOLUME FRACTION</code>，<code>SPEC_ID='CARBON DIOXIDE'</code>",
"feeds-the-fed-you-check-by-h-5240d2-2": "供你手動核算 FED 之用",
"layer-h-upper-t-lower-t-794feb": "LAYER_H, UPPER_T, LOWER_T",
"layer-height-upper-temperatu-2ee335": "<code>LAYER HEIGHT</code>，<code>UPPER TEMPERATURE</code>，<code>LOWER TEMPERATURE</code>",
"one-vertical-line-three-read-392cd1": "一條垂直線，三個讀數",
"floor-flux-5bf1f4": "FLOOR_FLUX",
"gauge-heat-flux-6bf0e7": "GAUGE HEAT FLUX",
"solid-phase-floor-centre-fla-33ff3e": "固體相，地板中央，flashover 指標",
"s1-sits-at-x-1-85-m-y-1-25-m-ccb0c7": "S1 位於 x = 1.85 m、y = 1.25 m。S2 位於 x = 3.25 m、y = 1.25 m，即前牆內側 0.35 m。兩者在 10 cm 網格上都正好是網格單元中心，這是刻意的：它令量測裝置的位置和數值的真實位置是同一點。",
"devices-new-thermocouple-nam-7dcdde": "<span class=\"path\">Devices › New Thermocouple</span> —— 命名為 <span class=\"val\">S1_T</span>，位置設為 x <span class=\"val\">1.85</span> m、y <span class=\"val\">1.25</span> m、z <span class=\"val\">2.35</span> m。珠體直徑、發射率、密度和比熱都維持預設值。",
"devices-new-gas-phase-device-9c26f3": "<span class=\"path\">Devices › New Gas-phase Device</span> —— 命名為 <span class=\"val\">S1_CO</span>，位置與上一個相同，並選取指明一氧化碳 volume fraction 的物理量。PyroSim 的物理量清單在部分標籤裏把物種併了進去，所以不要單憑標籤判斷。",
"record-view-the-tab-at-the-b-4178a6": "<span class=\"path\">Record View</span>（模型視圖底部的分頁）—— 找出你剛建立的那一行。它必須寫着 <code>QUANTITY='VOLUME FRACTION'</code> 配 <code>SPEC_ID='CARBON MONOXIDE'</code>。若寫的是其他東西，返回重新選擇。這項檢查做一次就夠；之後你就會認得正確的標籤。",
"devices-new-gas-phase-device-adfbd4": "<span class=\"path\">Devices › New Gas-phase Device</span> —— 命名為 <span class=\"val\">S1_OD</span>，物理量選光學密度，位置與另外兩個相同。這樣就完成了模擬的天花節點。",
"devices-new-gas-phase-device-ca92d9": "<span class=\"path\">Devices › New Gas-phase Device</span>，做三次 —— <span class=\"val\">S1_VIS</span>（能見度）、<span class=\"val\">S1_O2</span>（氧氣 volume fraction）和 <span class=\"val\">S1_CO2</span>（二氧化碳 volume fraction），全部位於 x <span class=\"val\">1.85</span> m、y <span class=\"val\">1.25</span> m、z <span class=\"val\">1.85</span> m。",
"devices-new-fed-device-name-9d5c50": "<span class=\"path\">Devices › New FED Device</span> —— 命名為 <span class=\"val\">S1_FED</span>，同一個頭部高度的點。活動等級維持預設的輕度工作。",
"devices-repeat-steps-1-to-6-70e9bc": "<span class=\"path\">Devices</span> —— 在 x <span class=\"val\">3.25</span> m、y <span class=\"val\">1.25</span> m、同樣的兩個高度，把步驟 1 至 6 重複一次，命名為 <span class=\"val\">S2_*</span>。現在你有十四個量測裝置，每個節點七個。",
"devices-new-layer-zoning-dev-2c1de2": "<span class=\"path\">Devices › New Layer Zoning Device</span> —— 命名為 <span class=\"val\">LAYER</span>，路徑由 x <span class=\"val\">3.25</span> m、y <span class=\"val\">2.15</span> m、z <span class=\"val\">0.0</span> m 到 x <span class=\"val\">3.25</span> m、y <span class=\"val\">2.15</span> m、z <span class=\"val\">2.4</span> m。煙層高度、上層溫度和下層溫度三項全部剔選。兩端都在房間的網格之內，這正是它的要求。",
"devices-new-solid-phase-devi-0c4752": "<span class=\"path\">Devices › New Solid-phase Device</span> —— 命名為 <span class=\"val\">FLOOR_FLUX</span>，物理量選 gauge heat flux，位於 x <span class=\"val\">1.85</span> m、y <span class=\"val\">1.25</span> m、z <span class=\"val\">0.0</span> m，並把 <span class=\"ui\">Normal of Solid</span> 設為 Z = <span class=\"val\">1.0</span>，即由地板向上。在匯出的檔案中，這會變成 <code>IOR=3</code>。",
"analysis-simulation-paramete-ccee80": "<span class=\"path\">Analysis › Simulation Parameters › Output</span> —— 在 <span class=\"ui\">Output File Write Intervals</span> 之下，把 <span class=\"ui\">Device</span> 設為 <span class=\"val\">1</span> s。若不設定，輸出的間隔會是 <code>(T_END − T_BEGIN)</code> 除以 <code>NFRAMES</code>，而在預設的 1000 幀之下，一個 1200 s 的運行會每 1.2 s 才寫一次量測裝置數據。",
"analysis-simulation-paramete-7e98ec": "<span class=\"path\">Analysis › Simulation Parameters › Environment</span> —— 確認 <span class=\"ui\">Visibility Factor</span> 讀數是 <span class=\"val\">3.0</span>，<span class=\"ui\">Maximum Visibility</span> 讀數是 <span class=\"val\">30.0</span> m。你不是要改動它們，而是記錄你看過它們，因為這個模型裏每一個能見度數字都取決於這兩項。",
"output-2d-slices-the-animate-20a0a4": "<span class=\"path\">Output › 2D Slices</span> —— 即 <span class=\"ui\">Animated Planar Slices</span> 對話框。用 <span class=\"ui\">Insert Row</span>，為四個平面填好 <span class=\"ui\">Name</span>、<span class=\"ui\">XYZ Plane</span>、<span class=\"ui\">Plane Value</span>、<span class=\"ui\">Gas Phase Quantity</span>、<span class=\"ui\">Use Vector?</span> 和 <span class=\"ui\">Cell Centered?</span> 各欄：Y = <span class=\"val\">1.25</span> m 的溫度，並開啟向量；Y = <span class=\"val\">1.25</span> m 的一氧化碳體積分數；Z = <span class=\"val\">1.85</span> m 的能見度；X = <span class=\"val\">3.65</span> m 的溫度，即門口。",
"file-save-then-open-record-v-0aa196": "<span class=\"path\">File › Save</span> —— 然後再打開一次 <span class=\"path\">Record View</span>，由頭到尾讀完整個 <code>&amp;DEVC</code> 區塊。你打算放的每一個量測裝置都應該在裏面，而且座標就是你所要的座標。",
"one-optional-addition-is-wor-38fdc0": "有一項可選的加設值得花那十分鐘。在 x = 3.25 m、y = 2.15 m 垂直排一列七個熱電偶，高度為 0.25、0.65、1.05、1.45、1.85、2.25 和 2.35 m —— 與煙層量測裝置同一條線。同一條線上的熱電偶樹，讓你可以用推導煙層數值時所依據的溫度去核對煙層量測裝置，第 6 日就是這樣用它。參考個案基於同一理由，也在門口 x = 3.65 m 放了一個六點熱電偶樹。",
"screenshot-slot-254a19-8": "截圖位置",
"capture-the-3d-view-looking-de543e": "擷取從門口望入、所有量測裝置都看得見的 3D 視圖，旁邊同時展開 Navigation 面板的 <span class=\"ui\">Devices</span> 分支，令名稱和數目可以一併讀到。",
"check-4b5e84-4": "檢查",
"check-your-result-bc6f35-4": "檢查你的結果",
"count-the-devices-in-the-nav-7dc5fd": "數一數 Navigation 面板裏的量測裝置。十四個 sensor 節點量測裝置、三個煙層讀數和一個地板熱通量，合共十八個；再加兩個熱電偶樹的十三個量測裝置，以及參考個案門口的兩個流量量測裝置，就去到它的三十三個。在 Record View 裏，每個氣相量測裝置都有一組 <code>XYZ</code> 三元座標，煙層量測裝置有一組 <code>XB</code> 六元座標，其中三對之中有兩對數值相等，地板量測裝置帶 <code>IOR=3</code>。在 Output 分頁，量測裝置的輸出間隔顯示為 1 s。",
"nothing-has-run-yet-so-there-3535a7": "還未運行過任何東西，所以沒有數字可以核對。你此刻要核對的，是這個檔案所寫的內容，確實就是你以為它寫的內容。",
"when-you-do-run-it-on-day-5-8d2085": "當你在 Day 5 真的運行時，這些量測裝置在參考個案中給出的就是以下結果——格距是 20 cm，相當粗糙，所以要把它們當作這次運行的數字，而不是 ISO 9705 房間的真相。溫度那一欄是角落熱電偶樹最頂那顆珠，與煙層量測裝置在同一條垂直線上；其餘四欄是 S1。",
"time-s-3e10d8-3": "時間（s）",
"corner-tree-tc-2-35-m-c-80624f": "角落樹 TC，2.35 m（°C）",
"s1-co-ppm-79b4db": "S1 CO（ppm）",
"s1-visibility-m-465651": "S1 能見度（m）",
"floor-flux-kw-m-3e983d": "地板熱通量（kW/m²）",
"s1-fed-095d4f": "S1 FED",
"a-dash-marks-a-value-the-ref-e9ce76": "破折號代表參考表沒有列出的數值，不是零。表中有兩點值得停下來細看。每個能見度讀數都遠低於 30 m 上限，可見煙塵確實在起作用 —— 假如你把能見度因子設為 8 而不是 3，同一團煙之下，1195 s 那個 3.1 m 就會讀作大約 8.3 m。而 FED 由 0.03 升到 0.04，之後不再回落，因為它是一個積分。",
"visibility-drops-long-before-8e480a": "能見度早在暴露劑量變得重要之前就已下降",
"iso9705-room-20cm-fds-s1-at-84cb9f": "iso9705_room_20cm.fds · S1 在頭部高度 1.85 m",
"iso9705-room-20cm-fds-s1-at-84cb9f-2": "iso9705_room_20cm.fds · S1 在頭部高度 1.85 m",
"m-fed-100-kw-m-d82069": "m  /  FED×100  /  kW/m²",
"time-s-3e10d8-4": "時間（s）",
"burner-steps-to-300-kw-ba668a-3": "burner 跳升至 300 kW",
"visibility-m-e9071a": "能見度（m）",
"fed-100-94d769": "FED × 100",
"floor-heat-flux-kw-m-f38428": "地板熱通量（kW/m²）",
"those-are-the-tenability-qua-cb47c1": "以上是同一次 20 cm 運行的可維生性量：頭部高度的能見度和 FED 積分，以及到達地板中央的熱通量。能見度是 DATASET 同樣會預測的那一個；另外兩個說明房間當時有多可維生。這三個量初學者經常發現卡住不動，而原因從來不在量測裝置。煙塵 yield 是零時，能見度整段運行都停在它的 30 m 上限；CO yield 是零時，FED 積分幾乎不動；牆身維持預設的 <code>INERT</code> 表面（它固定在環境溫度）時，地板通量讀數會偏低。",
"watch-out-58e199-5": "注意",
"a-device-placed-outside-ever-600fd0": "放在所有網格以外的量測裝置，不會令運行停止，也不會引發錯誤。FDS 只會在 console 印一行 —— <code>WARNING: DEVC S2_T is not within any mesh.</code> —— 然後跳過該量測裝置，正常完成，並報告 <code>STOP: FDS completed successfully</code>。唯一看得見的徵狀，是 <code>CHID_devc.csv</code> 裏少了那一欄。在本項目的 Mac 上，一個有兩個量測裝置、其中一個在網格以外的測試個案，產生出的 CSV 標題列只有一個名稱。如果你在第 7 日生成幾百次運行，一個打錯的座標會在每一次運行裏靜靜地令你少一條通道。在信任一批運行之前，先在 console log 裏找 <code>WARNING: DEVC</code>，並把 CSV 的欄數與模型裏的量測裝置數目核對清楚。",
"a-related-silence-a-solid-ph-eca3f9": "還有一種相關的沉默：放在仍然用預設 <code>INERT</code> 表面的牆上的固相量測裝置，整段運行都會讀到環境溫度，一條平線——保留表面 <code>INERT</code> 按定義固定在環境溫度。Thunderhead 自己的教學就用一個由頭到尾維持 22 °C 的天花板來教這一點。解決方法是用真實材料砌出一個分層表面——參考個案給這個房間用的加氣混凝土——而不是 <code>ADIABATIC</code> 表面；FDS 指南說那個只應該用來測試。",
"one-last-sampling-decision-b-041d7b": "還有最後一個取樣決定屬於今天，因為它寫在檔案裡，而不是寫在後處理裡。DATASET 的影格相隔 5 s，規則是用<b>抽取</b>的方式建立——每五個 1 s 樣本保留一個——絕對不要用平均成 5 s 區間的方式，因為平均正正會低通濾掉那些趨勢特徵本來就是用來偵測的上升速率。這就是量測裝置間隔是 1 s 而不是 5 s 的原因。與此相關有一點要注意，而且很容易漏掉，因為沒有任何東西會警告你。FDS 預設會把兩次列印之間的量測裝置輸出做時間平均，所以每一行 1 s 的數值其實已經是前一秒的平均值。你自己那次運行的 <code>.out</code> 檔案就這樣寫：在裡面搜尋 <code>TEMPORAL STATISTIC</code>，你會見到除了 FED 那些（它們是累積積分）之外，每個量測裝置都標著 <code>TIME AVERAGE</code>。所以對那條序列做抽取，你得到的是一秒平均值，而不是樣本。就閱讀和繪圖而言，這沒有分別。對 DATASET 則有分別，所以 Day 7 的範本在每一條訓練通道上都帶有 <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code>，而參考個案沒有。把它加進匯出的檔案，或者加 <code>TIME_AVERAGED=F</code>，那是同一件事的舊寫法。本指南的參考個案運行時沒有加，所以它的數字是一秒平均值。另外要一次過決定 <code>temperature_c</code> 指的是節點位置的讀數，還是熱煙層平均值，並把答案寫在數據集旁邊。偵測器不等於煙層：在參考運行的 1195 s，角落那條線最頂的熱電偶讀到 342 °C，而同一條線上的煙層量測裝置報告的上層平均值是 297 °C——同一條垂直線、同一瞬間取得的兩個讀數，相差 45 °C。",
"the-reference-case-below-is-a7e3a2": "下面的參考個案就是整個檔案。把 <code>&amp;DEVC</code> 區塊對照你所建的內容來讀：兩個 sensor 節點、兩個熱電偶樹、煙層那一行、地板熱通量、兩個門口流量量測裝置，然後是四個 <code>&amp;SLCF</code> 平面。接近頂部的 <code>&amp;DUMP</code> 行帶有 <code>DT_DEVC=1.0</code>，那就是你在第 10 步設定的 Output 分頁欄位。",
"iso9705-room-fds-632dd4-4": "iso9705_room.fds",
"copy-af74f7-4": "複製",
"save-file-bedc84-4": "儲存檔案",
"you-place-a-gas-phase-device-3702e9": "你把一個氣相量測裝置放在距離牆身 3 cm 的位置，仍然在同一個 20 cm 網格單元之內。它會回報甚麼數值？",
"the-value-at-the-centre-of-t-551704": "該網格單元中心的數值。FDS 只用座標去選網格單元，不會做插值，所以同一個網格單元內任何位置都給出同一個數字。要量度更貼近牆身的地方，就要用更細的網格，而不是把量測裝置推近一點。",
"at-one-point-and-one-instant-60a848": "在同一點、同一時刻，一個 <code>TEMPERATURE</code> 量測裝置讀 172.6 °C，一個 <code>THERMOCOUPLE</code> 量測裝置讀 84.8 °C。哪一個壞了？",
"neither-temperature-is-the-g-734474": "兩個都沒有壞。<code>TEMPERATURE</code> 是該網格單元內的氣體；<code>THERMOCOUPLE</code> 是經模型計算的金屬珠，它要升溫，又會以輻射散熱，所以會滯後於氣體，而在急速暫態之中滯後最大。你對照的是哪一種儀器，就回報哪一個，並且要說明你用了哪一個。",
"the-run-ends-with-stop-fds-c-d7ccb0": "運行以 <code>STOP: FDS completed successfully</code> 結束，但你其中一個量測裝置在 <code>CHID_devc.csv</code> 裏沒有欄。發生了甚麼事？",
"its-coordinates-fell-outside-28556b": "它的座標落在所有網格以外，所以 FDS 跳過了它。唯一的痕跡是 console 裏一行 <code>WARNING: DEVC &lt;name&gt; is not within any mesh.</code>。把量測裝置移入網格之內再運行一次，並在信任一批運行之前，加一道檢查 log 和欄數的步驟。",
"you-change-the-visibility-fa-721d5c": "你把能見度因子由 3 改為 8。光學密度會怎樣？能見度又會怎樣？",
"optical-density-does-not-cha-26cbe4": "光學密度完全不變 —— 它是消光係數除以 2.3，並不包含能見度因子。每一個低於上限的能見度讀數都會乘以 2.67，即 8 除以 3。30 m 的上限維持不變。這是把同一個個案運行兩次核實過的。",
"your-fed-device-reads-0-03-a-344016": "你的 FED 量測裝置在 900 s 讀 0.03，在 1195 s 讀 0.04。FED 欄有可能下降嗎？",
"no-fds-forces-the-fed-device-d9b988": "不會。無論你要求甚麼時間統計量，FDS 都強制 FED 量測裝置由模擬開始起計做一個持續的時間積分，所以它只會上升或維持不變。一個 FED 數值若不連同它所屬的時間，就沒有意義；而 FDS 這個版本不含熱效應項 —— 它只是窒息性氣體劑量。",
"day-4-done-969a83": "第 4 日完成",
"day-5-3c32bf-2": "第 5 日",
"today-you-start-the-solver-w-4d89cc": "今日你啟動求解器，看着它運算，再讀它寫下的紀錄",
"2-3-h-ef8c06-5": "2–3 小時",
"time-today-b91a6d-5": "今日所需時間",
"goal-9fe00a-5": "目標",
"one-finished-fds-run-of-your-5a836a": "完成一次你自己那個房間的 FDS 運行，再讀夠它的 log 和 CSV 檔案，足以判斷這次運行值不值得保留。",
"learn-b04837-5": "學習",
"pyrosim-has-been-building-an-696ca8": "PyroSim 已經用了四日去建立一個 FDS 輸入檔案。今日它把那個檔案交給 FDS，由 FDS 做物理計算。由這一刻起你看到的一切都是 FDS 在說話；PyroSim 負責啟動它、顯示它的 log，然後在完成之後打開結果。",
"there-are-two-launchers-and-55657a": "啟動器有兩個，而它們並不是同一回事。<span class=\"ui\">Run FDS</span> 啟動一個 FDS 程序。Thunderhead 自己的說法是，這樣啟動的模擬可以用多個 OpenMP 執行緒，但不會用多個 MPI 程序。<span class=\"ui\">Run FDS Parallel</span> 啟動幾個 FDS 程序，每一個各自分到自己的網格。",
"the-rule-that-decides-betwee-180fb6": "決定用哪一個的規則很短：每個網格一個 MPI 程序，程序數目絕不可以多過網格數目。要求多過就會令 FDS 在開始之前停下，出現 <code>ERROR(112)</code> 和訊息「The number of MPI processes, 2, exceeds the number of meshes, 1」。這個訊息在編寫本指南所用的 Mac 上重現過。規則的後半講的是機器而不是模型：不要要求超過桌上電腦邏輯處理器數目的程序數。",
"the-room-you-built-has-two-m-a7c5e3": "你建的房間有兩個網格 —— 房間本身和門外那個盒 —— 所以 <span class=\"ui\">Run FDS Parallel</span> 可以用兩個 MPI 程序。",
"a-model-with-one-mesh-gains-73ea2f": "只有一個網格的模型，用平行啟動器不會有任何得益。用 <span class=\"ui\">Run FDS</span>。",
"spare-cores-go-to-openmp-thr-c043d6": "多出來的核心改為交給 OpenMP 執行緒。FDS User's Guide 對這樣做能換到甚麼說得很直白：「一般而言，使用 OpenMP 最多只能令計算快一倍。」",
"what-mpi-and-openmp-actually-932582": "MPI 和 OpenMP 實際上分割的是甚麼",
"mpi-splits-the-model-each-pr-ce8386": "MPI 分割的是模型。每個程序擁有完整的網格，把它們放在自己的記憶體裏，並在每一個時間步與相鄰程序交換邊界數據。所以數目是綁在網格而不是核心上：沒有網格的程序無事可做。",
"openmp-splits-the-work-insid-60ae41": "OpenMP 分割的是一個程序內部的工作，把它分給同一部機器上的多個執行緒。它不需要額外的網格，幫助也小得多。PyroSim 會自行設定數目 —— <span class=\"ui\">Run FDS</span> 最多四個執行緒，<span class=\"ui\">Run FDS Parallel</span> 一個 —— Thunderhead 建議不要改動它們。",
"there-is-a-consequence-worth-9b3e54": "在共用的辦公室桌上電腦上，有一個後果值得記住。Thunderhead 自己的建議是，在十六個核心上同時運行四個四網格的問題，總體完成的工作量可能比把一切都投在單一工作上更快。到第 7 日，當你要的是很多次運行而不是一次快的運行，這就是全部關鍵。",
"where-the-run-lands-is-decid-6f0787": "運行的結果落在哪裏，由你把模型存在哪裏決定。PyroSim 會建立一個目前 PyroSim 檔案的子目錄：文件的例子是，存成 <code>C:\\pyrosim_files\\switchgear.psm</code> 的模型，結果會放進 <code>C:\\pyrosim_files\\switchgear</code>。匯出的 <code>.fds</code> 檔案、幾何檔案，以及 FDS 寫出的每一個輸出，全部都去那裏。切片和 3-D 煙檔案的體積遠遠蓋過那個資料夾裏其他所有東西，所以要刻意選擇磁碟，而不是隨手決定。",
"watch-out-58e199-6": "注意",
"do-not-save-the-model-inside-81347b": "不要把模型存在 OneDrive 裏面，也不要存在網絡磁碟上。FDS User's Guide 說得很白：「把檔案儲存到網絡共用資料夾，或由雲端服務（例如 OneDrive）控制的資料夾，一旦網絡問題或自動備份期間的檔案鎖定令 Windows 阻止 FDS 把數據寫入檔案，就可能導致模擬失敗。」運行期間會連續幾小時不停寫入這些檔案，所以同步期間一次檔案鎖定就足以令它終止。",
"on-a-managed-office-build-do-67b8d7": "在受管理的辦公室系統上，<code>Documents</code> 經常在不作聲的情況下被重新導向到 OneDrive。運行之前先查清楚真正的路徑，不要事後才查。相關的徵狀是 <code>forrtl: severe (47)</code>，即寫入唯讀檔案；文件記載的解決辦法，是在實體接駁於機器、而且在系統資料夾以外的磁碟上的資料夾中運行；最後不得已時，可以把 <code>FLUSH_FILE_BUFFERS=F</code> 加進 <code>&amp;DUMP</code> 行。",
"the-window-that-opens-when-t-f1e4a9": "運行開始時打開的視窗，標題是 <code>FDS Simulation - &lt;your file&gt;.fds</code>。Fundamentals 教學稱它為「the Run dialog」；標題列才是軟件自己的名稱，兩者不一致時以軟件為準。視窗裏有一個重複顯示 FDS 輸出的 log 窗格、一條 Progress bar、Time Elapsed、Time Remaining、一個 <span class=\"ui\">Show results when finished</span> 勾選框，以及 <span class=\"ui\">Kill</span>、<span class=\"ui\">Stop</span>、<span class=\"ui\">Show Results</span>、<span class=\"ui\">Save Log</span> 和 <span class=\"ui\">Open Folder</span> 幾個按鈕。你可以把它縮到最小，繼續用 PyroSim，甚至可以開始另一個模擬。",
"stop-and-kill-are-not-two-wo-0d92de": "<span class=\"ui\">Stop</span> 和 <span class=\"ui\">Kill</span> 不是同一個按鈕的兩種叫法。<span class=\"ui\">Stop</span> 會寫出一個 <code>.stop</code> 檔案通知 FDS 停止，同時寫出 checkpoint 檔案，這一步往往要等一會；之後 Analysis 選單的 <span class=\"ui\">Resume FDS</span> 就可以用 restart flag 續行這次運行。<span class=\"ui\">Kill</span> 會即時終止 FDS，而且無法續行。除非運行正在產生沒有意義的結果、你想直接把它清走，否則都用 <span class=\"ui\">Stop</span>。由此帶出一個陷阱：留在資料夾裡的 <code>.stop</code> 檔案，會令下一次運行以 <code>ERROR(109)</code> 停止，並叫你刪除該檔案。把它刪掉，或者改用續行而不是重新開始。",
"treat-a-resumed-run-as-a-con-4e4cc2": "把續行的運行當成方便，不是保證",
"the-fds-user-s-guide-describ-8f1d0e": "FDS User's Guide 形容 restart 是「a fragile construct」。它確實可用，亦救過長時間的工作，但續行的運行，與由頭到尾一次過行完的運行並不是同一件東西。本指南的參考個案，以及任何你會寫進報告的結果，都應該用一次不中斷的運行。",
"build-bbd80c-5": "建立",
"run-the-short-pilot-first-th-dc3ecf": "先跑短的 pilot，再跑正式那一次。FDS User's Guide 基於另一個理由給出同樣的次序：「Initial calculations ought to be meshed coarsely so that the run times are less than an hour and corrections can easily be made without wasting too much time.」",
"file-save-save-the-model-int-b314ee": "<span class=\"path\">File › Save</span>——把模型儲存到本機磁碟的一個資料夾，不要放在任何同步資料夾內，資料夾名稱不要有空格。檔案名稱只用英文字母、數字和底線：job 名稱裡有句號會令 FDS 在設定階段停下，顯示 <code>ERROR(108)</code>，「No periods allowed in CHID」。空格不會被那項檢查抓到，但 FDS User's Guide 同樣要求不要有空格，無論在 job 名稱裡，還是在它上面任何一層目錄裡。如果模型已經放在同步資料夾內，先關閉 PyroSim，在 Windows Explorer 裡移動該資料夾，再從新位置打開它。",
"file-preferences-fds-confirm-be76e1": "<span class=\"path\">File › Preferences › FDS</span> — 確認 <span class=\"ui\">Auto-Save PyroSim Model Before Running FDS</span> 已勾選，那樣一次當機就不會連過去一小時的修改一併帶走。同一分頁上，Parallel Execution Settings 決定並行啟動器要求多少個 MPI 進程：<span class=\"ui\">Create Process for Each Mesh</span>，或者 <span class=\"ui\">Limit Processes Based on Logical Processor Count</span>，後者是預設。",
"analysis-simulation-paramete-d6c2a1": "<span class=\"path\">Analysis › Simulation Parameters › Time</span> — pilot 把 End Time 設為 <span class=\"val\">60</span> s。PyroSim 本身的預設值是 0.001 s，任何運行要做到些甚麼，都必須先改它。",
"analysis-run-model-checks-re-8b3bdd": "<span class=\"path\">Analysis › Run Model Checks</span> — 在啟動求解器之前，先讀它報出的內容。它只花幾秒，卻抓得到一些輸入檔案要到後來才投訴的問題。",
"analysis-run-fds-parallel-fo-766758": "<span class=\"path\">Analysis › Run FDS Parallel</span> — 用於這個兩個網格的房間。單一網格就改用 <span class=\"path\">Analysis › Run FDS</span>。兩者也都在 File 工具列的綠色播放按鈕和它的下拉選單上。",
"watch-the-fds-simulation-win-45658a": "pilot 運行期間，看住 FDS Simulation 視窗。要讀 log，不要只看進度條：FDS 每 100 個時間步長印出一個診斷區塊，警告最先出現在那裡。Time Remaining 是 PyroSim 的估算而不是量測，所以長時間運行要多久，應該按下面的 pilot 推算，而不是看那一欄。",
"when-it-finishes-press-save-526fbf": "運行完成之後，按 <span class=\"ui\">Save Log</span>，把文字檔留在運行結果旁邊。然後按 <span class=\"ui\">Open Folder</span>，打開 <code>&lt;job&gt;.out</code>。狀態行之前的最後兩行給出 Time Stepping Wall Clock Time 和 Total Elapsed Wall Clock Time，兩者都以秒為單位。你據以按比例推算的，是這個數字，不是進度條。",
"set-end-time-to-1200-s-and-r-4b97c9": "把 End Time 設為 <span class=\"val\">1200</span> s，再運行一次。要預計 pilot 的估算只屬粗略：流動加快時 FDS 會改變時間步長，而本程序後半段的火，比前半段大三倍。",
"screenshot-slot-254a19-9": "截圖位",
"the-fds-simulation-window-ab-31172d": "pilot 運行大約一半時的 FDS Simulation 視窗，標題列、log 最後幾行、Progress、Time Elapsed 和 Time Remaining 全部在同一畫面內。",
"the-honest-cost-so-nobody-is-81b091": "如實交代代價，免得有人措手不及。本指南的參考運行——同一個房間、20 cm 格距、完整 1200 s 程序、兩個 MPI 進程——在產出下面數字的那部 Mac 上，用了 8868 s 總實際運行時間。即是用大約 2 小時 28 分鐘，去模擬 20 分鐘的火。另一部機器不會跟它一樣，而且細化網格的代價並非按比例增加：Thunderhead 指出，格距減半的代價大約是運行時間的十六倍，不是兩倍。在你投入一個下午做長時間運行之前，先用 60 s 的 pilot 為自己的桌面電腦計時。",
"learn-b04837-6": "學習",
"a-finished-run-leaves-a-fold-3afbd8": "一次完成的運行會留下一個載著幾十個檔案的資料夾。今日只有其中六個重要。",
"file-2c3caf-2": "檔案",
"what-it-holds-00ba09-2": "內容",
"job-out-3f1ad1": "&lt;job&gt;.out",
"the-diagnostics-log-what-fds-8c4846": "診斷 log。FDS 認為你要求了甚麼、每 100 個時間步長一個區塊，以及最後的狀態行。",
"job-devc-csv-491f6f": "&lt;job&gt;_devc.csv",
"every-device-one-column-each-d4119b": "每個量測裝置各佔一欄，每個裝置輸出間隔一行。",
"job-hrr-csv-7c4b27": "&lt;job&gt;_hrr.csv",
"heat-release-rate-and-the-en-67c322": "放熱率和能量收支，如果有 pressure zone，每個再各加一欄壓力。",
"job-steps-csv-5acbd4": "&lt;job&gt;_steps.csv",
"time-step-wall-time-step-siz-31fb25": "Time Step、Wall Time、Step Size、Simulation Time 和 CPU Time——每個列印出來的診斷區塊一行，不是每個時間步一行。參考運行為 48,968 個時間步寫了 508 行。",
"job-cpu-csv-9f7474": "&lt;job&gt;_cpu.csv",
"where-the-wall-clock-went-pe-621994": "實際運行時間花在哪裡，按每個 MPI rank、每個 routine 分列。",
"job-smv-87ea09": "&lt;job&gt;.smv",
"the-index-file-this-is-what-90ec0b": "索引檔案。Results 和 Smokeview 打開的就是它；旁邊的 slice、smoke 和 boundary 檔案才是體積所在。",
"two-viewers-can-open-that-sm-9808e6": "有兩個檢視器可以打開那個 <code>.smv</code> 檔案，而它們是兩個不同的程式。PyroSim Results 是 Thunderhead 的檢視器，需要 PyroSim 或 Pathfinder 授權；勾選了 <span class=\"ui\">Show results when finished</span>，或者在 FDS preferences 開了 <span class=\"ui\">Run Results When FDS Simulation Completes</span>，它就會在運行結束時自己打開。否則就在 <span class=\"ui\">Results</span> 選單用 <span class=\"ui\">View Results</span> 打開，再選那個 <code>.smv</code>。Smokeview 是 NIST 的檢視器，隨 FDS 一併安裝，而且永遠不會自己打開——要用 <span class=\"ui\">Open Smokeview</span>，它在 <span class=\"ui\">Results</span> 選單上。有一個不對稱的地方常常令人失手：PyroSim 寫出的 <code>.pyrogeom</code> 幾何檔案，在 Smokeview 裡看不到。",
"in-results-the-device-and-hr-6bbab7": "在 Results 裡，量測裝置和 HRR 的 CSV 已經幫你載入，放在 XY Plot Data 群組之下，所以不用匯入就有曲線。若想不離開 PyroSim 就畫圖，用 <span class=\"ui\">View Time History Results</span>（在 <span class=\"ui\">Results</span> 選單）並選擇該 CSV，或者用 File 工具列上繪圖圖示旁的下拉箭頭，它提供 <span class=\"ui\">Plot Device Results</span>、<span class=\"ui\">Plot Thermal Results</span> 和 <span class=\"ui\">Plot Control Results</span>。那裡預期只有 <code>&lt;job&gt;_devc.csv</code>、<code>&lt;job&gt;_hrr.csv</code> 和 <code>&lt;job&gt;_ctrl.csv</code> 可用；<code>&lt;job&gt;_cpu.csv</code> 不會顯示。在繪圖視窗中，<span class=\"ui\">Image Capture</span>（在 <span class=\"ui\">File</span> 選單）可以存一張圖片給你做記錄。",
"the-tutorial-and-the-softwar-b3bf78": "教學與軟件在一個選單名稱上並不一致",
"the-basic-data-output-tutori-ebeef8": "Basic Data Output 教學把這個動作叫做「View Time History Plots」。2026.1 軟件裡並不存在這串字；動作其實是 <span class=\"ui\">View Time History Results</span>。文件與程式不一致時，以程式為準。同一套教學系列有好幾處這類手民之誤；本指南凡是給出點擊路徑，用的都是軟件裡的字串。",
"both-csv-files-have-the-same-db0fc5": "兩個 CSV 檔案都用同樣的兩行標頭，而每個試算表第一次遇到它都會出事。第 1 行是單位。第 2 行是名稱。數據由第 3 行開始。下面是參考運行的量測裝置檔案的頭八欄，跟 FDS 寫出來的一模一樣。",
"row-9bf7a8": "行",
"what-fds-writes-there-cb177d": "FDS 在那裡寫甚麼",
"row-1-86c80a": "第 1 行",
"s-c-ppm-1-m-m-8738d0": "s,C,ppm,1/m,m,,%,%",
"row-2-e23b0d": "第 2 行",
"time-s1-t-s1-co-s1-od-s1-vis-2d07db": "Time,\"S1_T\",\"S1_CO\",\"S1_OD\",\"S1_VIS\",\"S1_FED\",\"S1_O2\",\"S1_CO2\"",
"row-3-onward-8011ca": "第 3 行起",
"one-row-per-output-interval-05d796": "每個輸出間隔一行，第一欄是以秒為單位的時間。",
"the-empty-field-between-the-5c2ecf": "第 1 行兩個逗號之間那個空欄位是真的。FED 沒有單位，所以 FDS 在那裡甚麼都不寫。",
"your-spreadsheet-will-treat-873f84": "你的試算表會把第 1 行當成標頭，而你要的名稱會落在第一行數據裡。自己按第 2 行為每條數列命名，並把第 1 行留作軸標籤。",
"the-reference-case-sets-a-de-5cd35c": "參考個案把量測裝置間隔設為 1 s，所以它每秒寫一行。預設情況下，每個數值是前一個間隔內的時間平均值，不是那一刻的取樣。",
"past-254-columns-fds-splits-359a22": "超過 254 欄，FDS 會把檔案拆成 <code>&lt;job&gt;_1_devc.csv</code>、<code>&lt;job&gt;_2_devc.csv</code> 等等。如果你預期會有的某個量測裝置不見了，先找找有沒有第二個檔案，然後才怪罪模型。",
"now-the-out-file-which-is-wh-2c50e4": "接下來是 <code>.out</code> 檔案，有經驗的建模者會先看它。三樣東西，按這個次序。",
"one-the-last-line-it-is-a-si-4b16dc": "<b>一：最後一行。</b>它只有一句，而它告訴你資料夾裡其他東西值不值得讀。",
"last-line-of-job-out-4255c1": "&lt;job&gt;.out 的最後一行",
"what-it-means-57e2a7": "它的意思",
"stop-fds-completed-successfu-8b8e93": "STOP: FDS completed successfully",
"fds-reached-your-end-time-an-fc6262": "FDS 到達你設定的 End Time，並乾淨地結束。只有這一行代表運行真的完成了。",
"stop-set-up-only-529e92": "STOP: Set-up only",
"end-time-was-0-s-fds-built-t-ae5b15": "End Time 是 0 s。FDS 建好模型、檢查完就停了。刻意這樣用的時候有用，誤中的時候令人困惑。",
"stop-fds-stopped-by-user-de0685": "STOP: FDS stopped by user",
"the-stop-button-or-a-stop-fi-c6c08c": "<span class=\"ui\">Stop</span> 按鈕，或者一個 <code>.stop</code> 檔案。checkpoint 存在，所以這次運行可以續行。",
"error-fds-was-improperly-set-82a9a4": "ERROR: FDS was improperly set-up - FDS stopped",
"the-input-file-was-rejected-01641d": "輸入檔案被拒。很多時候根本沒有 <code>.out</code> 檔案，原因只在 log 裡。",
"error-374-numerical-instabil-c2e506": "ERROR(374): Numerical Instability - FDS stopped",
"the-solver-gave-up-part-way-7eb1c5": "求解器中途放棄。第 6 日會講怎樣找出在哪裡出事、為甚麼出事。",
"error-unrealizable-mass-dens-4eea95": "ERROR: Unrealizable mass density - FDS stopped",
"another-stop-while-the-run-w-740879": "同樣是運行進行途中的一次停止。不要把它當成完成了的運行。",
"read-that-line-rather-than-t-6fd14b": "要讀那一行，而不是相信程式的結束狀態。在本指南所用的 Mac 上，不論是成功的運行、設定失敗，還是數值不穩定，FDS 一律回傳結束狀態零。本指南沒有測試 Windows 的 exit code，所以同樣要小心看待。另外，當 FDS 在讀取輸入檔案時就拒絕它，它不會寫出 <code>.out</code> 檔案：訊息只出現在運行視窗，這正是每次都值得按 <span class=\"ui\">Save Log</span> 的原因。",
"two-the-last-time-step-block-fade7d": "<b>二：最後一個時間步區塊。</b>FDS 每 100 步列印一個。它會給出步數、以秒計的步長、以秒計的總模擬時間、壓力迭代次數、最大速度誤差和最大壓力誤差連同它們發生的網格和網格單元，然後逐個網格列出最大 CFL 數、最大和最小散度，以及最大 VN 數。健康的最後一個區塊，總時間等於你的 End Time，步長接近這次運行最終穩定下來的值，而不是低幾個數量級，最大 CFL 數在 1 左右以下——FDS 會調整步長，令 CFL 保持在 0.8 至 1 之間。不要期望穩定下來的步長會等於檔案開頭附近列印的初始時間步：參考運行由 0.184 s 開始，在最初十秒內跌到約 0.03 s，最後是 0.015 s，這是正常的。步長塌了幾個數量級，旁邊的 CFL 數又去到幾百，那就是 Day 6 那種不穩定的特徵。",
"three-search-the-file-for-pr-1520bf": "<b>三：在檔案中搜尋「Pressure Zone」。</b>在一個有門通往室外的房間裡，應該甚麼都搜不到；20 cm 的參考運行沒有這一節。如果你真的找到 Pressure Zone Information 標題，連同一個以立方米計的體積和一個網格單元數，那就是 FDS 判定你模型有一部分是密封的。除非你另外告訴它，FDS 會假設任何空間都完全密封，於是內部壓力上升、空氣停止經門流動，而 <code>&lt;job&gt;_hrr.csv</code> 會多出一欄壓力——而這一切都不會報錯。常見成因是門的 hole 沒有完全切穿牆身，以及外部網格沒有 open boundary vents。",
"the-rest-of-the-header-is-wo-31e0f7": "標頭其餘部分值得花九十秒",
"the-top-of-job-out-repeats-w-e87c9f": "<code>&lt;job&gt;.out</code> 的開頭會重述 FDS 認為你要求了甚麼：FDS 版本字串、MPI 進程數目、每個網格的網格單元數和實際尺寸、網格單元總數、最大網格單元長寬比、初始時間步長、end time 和環境溫度。把它跟你本來想建立的東西比對一次，就可以在你花兩小時計算之前，抓出用錯網格或漏了參數。",
"build-bbd80c-6": "建立",
"results-view-time-history-re-d420ae": "<span class=\"path\">Results › View Time History Results</span> — 打開 <code>&lt;job&gt;_hrr.csv</code>，先繪 HRR 那一欄。在火達到你指定的大小之前，其他都不重要。",
"open-job-devc-csv-the-same-w-92c0e1": "用同樣方法打開 <code>&lt;job&gt;_devc.csv</code>，先繪角落的熱電偶樹，然後繪煙層高度和上、下層溫度。",
"open-job-out-in-a-plain-text-a3a41c": "用純文字編輯器打開 <code>&lt;job&gt;.out</code>。按 End 鍵，讀最後一行，再讀它上面那個區塊。",
"search-that-file-for-pressur-b6b5f4": "在該檔案中搜尋 <span class=\"val\">Pressure Zone</span>。甚麼都找不到，正是你要的結果。",
"open-both-csv-files-in-a-spr-c49a7e": "用試算表打開兩個 CSV 檔案，親眼看看那兩行標頭，這樣到第 7 日要叫腳本讀它們的時候，版面已經熟悉。",
"in-the-plot-window-file-imag-07f14e": "在繪圖視窗中，<span class=\"path\">File › Image Capture</span> — 把 HRR 圖和熱電偶樹的圖存入運行資料夾。它們是這次運行在這一日說了甚麼的記錄。",
"screenshot-slot-254a19-10": "截圖位",
"the-last-screen-of-job-out-i-c7327d": "文字編輯器中 <code>&lt;job&gt;.out</code> 的最後一版畫面：最後一個時間步長區塊、兩行實際運行時間，以及括號內有你 job 名稱的 STOP 行。",
"check-4b5e84-5": "檢查",
"here-is-the-run-to-compare-a-fc4531": "以下是用來比對的運行。同一個房間、同一套 burner 程序、20 cm 格距、FDS 6.10.1、完整 1200 s。burner 維持 100 kW 到 600 s，之後用十秒升到 300 kW，再維持 300 kW 直到結束，所以 590 s 是小火的最後一個讀數，而 620 s 是到達新水平之後十秒。",
"time-6c82e6-2": "時間",
"hrr-kw-c9b4b3": "HRR (kW)",
"ceiling-tc-2-35-m-c-09cb42": "天花 TC，2.35 m (°C)",
"upper-layer-c-907b21": "上層 (°C)",
"layer-height-m-9a9c4d": "煙層高度 (m)",
"s1-co-ppm-79b4db-2": "S1 CO (ppm)",
"s1-visibility-m-465651-2": "S1 能見度 (m)",
"floor-flux-kw-m-3e983d-2": "地面熱通量 (kW/m²)",
"60-s-9e18f8-2": "60 s",
"300-s-114f36-2": "300 s",
"590-s-a6efb4-2": "590 s",
"620-s-30c98d-2": "620 s",
"900-s-fc1424-2": "900 s",
"1195-s-339738-2": "1195 s",
"those-are-six-sampled-second-b347c4": "以上是 1200 秒之中抽樣出來的六秒。這次運行本身的 <code>_devc.csv</code> 檔案載有每一秒的每一欄，那才是用來繪圖比對的東西。",
"read-the-heat-release-rate-f-4b6156": "先看放熱率。它報告的是氣相燃燒實際釋放的熱，不是你輸入的數字，所以它會在你要求的值附近略為游走：標稱 100 kW 對出 109 kW 和 102 kW，標稱 300 kW 對出 323 kW 和 317 kW。如果你自己的 HRR 只有標稱值的三分之一，或者是三倍，那就是 burner 面積或者單位面積的數值錯了，要回 Day 3 修正。也要留意火勢一大之後，報告值擺動有多大：620 s 是 255 kW，630 s 是 338 kW，800 s 是 359 kW。那是紊流，不是滯後——訂定的燃料流量在 610 s 已經到了全速，而 700 s 至 1200 s 的平均值是 298 kW，對比要求的 300 kW。判斷火勢大小要看曲線的幾分鐘，絕對不要看其中一秒。",
"the-hot-layer-forms-in-the-f-ed6301": "熱煙層在第一分鐘形成，並在階躍時變厚",
"iso9705-room-20cm-fds-corner-4d71d7": "iso9705_room_20cm.fds · 角落熱電偶樹，x 3.25 m，y 2.15 m",
"iso9705-room-20cm-fds-corner-4d71d7-2": "iso9705_room_20cm.fds · 角落熱電偶樹，x 3.25 m，y 2.15 m",
"c-a17866": "°C",
"time-s-3e10d8-5": "時間 (s)",
"burner-steps-to-300-kw-ba668a-4": "burner 階躍至 300 kW",
"2-35-m-ceiling-66ba15": "2.35 m（天花）",
"1-85-m-head-height-0dc5d7": "1.85 m（頭部高度）",
"1-05-m-7eae3e": "1.05 m",
"0-25-m-floor-a2db31": "0.25 m（地面）",
"the-tree-is-the-clearest-pic-81b448": "熱電偶樹最能清楚顯示隔間火的行為。在最初一分鐘內，四條曲線分開，而且一直分開：熱氣聚集在天花板下，而近地板 0.25 m 那條曲線到 60 s 時只由 20 °C 的環境溫度升到 24 °C。這種分離就是熱煙層。到 600 s，每條曲線都往上跳一級，上面幾條跳得最多，這正是火勢增至三倍、額外的熱進入一個本來已經存在的煙層時應有的結果。到 1195 s，地板那條到達 51 °C，而天花板那條是 342 °C——升幅是 31 K 對 322 K——這個差距說明仍然有冷空氣從門下流入，那是同一股流動的另一半。",
"the-ceiling-thermocouple-kee-3c1d53": "放熱率變平之後，天花板的熱電偶仍然繼續上升：620 s 是 246 °C，900 s 是 311 °C，1195 s 是 342 °C，而火一直維持在 300 kW 設定附近。這沒有出錯。襯裡仍在升溫，0.1 m 厚的加氣混凝土會長時間吸熱，所以氣體亦隨之持續升溫。這次運行到 1200 s 仍未達到穩態，如實說出這一點，是誠實匯報的一部分。",
"the-smoke-layer-settles-belo-76211e": "煙層穩定在頭部高度以下，並一直維持在那裡",
"iso9705-room-20cm-fds-layer-335abb": "iso9705_room_20cm.fds · 來自同一條垂直線的 LAYER_H、UPPER_T 和 LOWER_T",
"iso9705-room-20cm-fds-layer-335abb-2": "iso9705_room_20cm.fds · 來自同一條垂直線的 LAYER_H、UPPER_T 和 LOWER_T",
"c-cm-481168": "°C  /  cm",
"time-s-3e10d8-6": "時間 (s)",
"burner-steps-to-300-kw-ba668a-5": "burner 階躍至 300 kW",
"upper-layer-temperature-c-cd3d10": "上層溫度 (°C)",
"lower-layer-temperature-c-c892aa": "下層溫度 (°C)",
"layer-height-100-m-fca2cb": "煙層高度 × 100 (m)",
"the-layer-height-falls-in-th-876b48": "煙層高度在最初一分鐘下降，之後在運行餘下的時間維持在離地約 0.89 m，於 0.70 m 至 1.05 m 之間游走，在 600 s 的跳升處沒有出現持續變化。它能維持，是因為煙層越熱，門口排出的量就越多，而不是因為火停止產生煙。不過要小心看待這個數字：FDS 並不計算煙層界面。它是沿你放置的那條垂直線對溫度做積分，再用一套為雙區模型而設的方法，把它化簡成一個高度和兩個溫度。FDS Validation Guide 也是這樣說——煙層高度和熱煙層溫度是雙區模型的構念，不是 CFD 模型直接算出來的東西。",
"the-floor-heat-flux-is-the-n-8eae06": "地板熱通量是升得最快的數：開始時 0.36 kW/m²，100 kW 階段結束時 0.64 kW/m²，後半段則是 2.9 和 3.7 kW/m²。熱煙層的輻射大致隨其絕對溫度的四次方上升，所以煙層溫度翻一倍，地板感受到的遠不止翻一倍。同一時間，可維生性的數字動得很慢：FED 是至今累積的失能劑量分數，900 s 到 0.03，1195 s 到 0.04；氧在 1195 s 仍有 18.2 %。兩者都位於 1.85 m 的節點，而不是天花板，能見度也是。能見度是較早劣化的那一個：它維持在 FDS 預設報告的 30 m 潔淨空氣上限直到約 12 s，到 38 s 已跌破 5 m，跳升之後跌到約 3 m。",
"one-honest-caveat-before-you-befe64": "比較之前先講一個老實的告誡。這些是 20 cm 的結果，而 20 cm 對這個火來說是粗的：特徵火焰直徑與格距之比在 100 kW 時約為 1.9，在 300 kW 時約為 3.0，低於 NIST 自己用 ISO 9705 房間試驗驗證 FDS 時採用的 3.8 至 14 的範圍。這次運行的讀數因此偏低。這個房間的 MQH 手算，在角落 burner 的情況下把 100 kW 的煙層溫度定在 229 °C 至 251 °C，Dillon 在真實 ISO 房間以 100 kW 在 2.35 m 量得約 305 °C，而這次運行給出 147 °C。在 300 kW，這三個數字分別是計算值 555 °C 至 621 °C、實測約 615 °C，以及這裡的 342 °C。所以用這個表來檢查你的曲線形狀是否正確、數量級是否正確就好，至於網格對數值的影響，留給第 6 天去解決。",
"check-your-result-bc6f35-5": "檢查你的結果",
"you-are-done-for-today-when-c5ce38": "四件事都成立，今天就完成了。<code>&lt;job&gt;.out</code> 的最後一行寫着 FDS completed successfully。最後一個時間步區塊到達你設定的 End Time，而且步長合理。搜尋「Pressure Zone」找不到任何結果。HRR 欄的數值接近你指定的值，600 s 的階躍也在正確的位置。",
"a-run-that-passes-all-four-c-eab0f7": "四項全部通過的運行仍然可以是錯的 — 內襯錯了、產率錯了、量測裝置放在錯的網格單元。第 6 天講的就是這個落差。今天給你的，是分辨「跑完了的運行」和「跑對了的運行」的能力。",
"your-model-has-two-meshes-an-b2d3ee": "你的模型有兩個網格，而桌面電腦有十六個邏輯處理器。你可以用多少個 MPI 進程，其餘的核心又做甚麼？",
"two-one-per-mesh-asking-for-c68903": "兩個，每個網格一個。要求更多會令 FDS 以 <code>ERROR(112)</code> 停止，訊息是「The number of MPI processes, 2, exceeds the number of meshes, 1」，當中的數字會換成你自己的數目。多出來的核心只能用作 OpenMP 執行緒，而 FDS User's Guide 說這最多只能把計算速度提升到兩倍。",
"your-pyrosim-file-sits-in-do-89295d": "你的 PyroSim 檔案放在 Documents，而 Documents 同步到 OneDrive。會出甚麼問題，這次運行又會把檔案寫到哪裡？",
"pyrosim-writes-the-run-into-f3445b": "PyroSim 會把運行寫進模型檔案旁邊的子目錄，所以所有輸出都會落在那個同步資料夾裡面。自動備份期間的檔案鎖定，可能令 Windows 不讓 FDS 寫入，於是運行中途失敗，而模型本身並沒有毛病。把模型移到實體連接在電腦上的磁碟裡的資料夾。",
"the-last-line-of-the-log-say-5a8236": "日誌的最後一行寫着 FDS completed successfully。說出這次運行仍然可能出錯的兩件事。",
"several-are-possible-a-press-eb4ccf": "可能的情況有幾種：<code>.out</code> 檔案裡列出 Pressure Zone，代表房間是密封的，門從未打開；HRR 欄的數值與你指定的火相差很遠；煙塵和一氧化碳的產率仍然留在零，所以能見度和 CO 一直沒有動過；量測裝置放在所有網格之外。這些都不會觸發錯誤，而程式的結束狀態無論如何都是零。",
"in-job-devc-csv-what-is-in-r-dc4f05": "在 <code>&lt;job&gt;_devc.csv</code> 裡，第 1 行、第 2 行和第 3 行分別是甚麼？",
"row-1-is-the-units-starting-dcf6f5": "第 1 行是單位，時間欄以 <code>s</code> 開頭；如果某個量沒有單位，該欄位可以是空的，FED 就是這樣。第 2 行是名稱：<code>Time</code>，然後是每個量測裝置的 ID，用引號括住。第 3 行是第一行數據。",
"you-need-the-machine-for-som-9a61e3": "你要用這部電腦做別的事。哪個按鈕可以讓你稍後繼續，它又會留下甚麼？",
"stop-it-writes-a-stop-file-a-2f618f": "<span class=\"ui\">Stop</span>。它會寫出一個 <code>.stop</code> 檔案和一個檢查點，而 <span class=\"ui\">Resume FDS</span>（在 <span class=\"ui\">Analysis</span> 選單上）會從那裡繼續。<span class=\"ui\">Kill</span> 會立即結束運行，無法回頭。記得之後要清走 <code>.stop</code> 檔案，否則下一次運行會以 <code>ERROR(109)</code> 停止。",
"day-5-done-45824a": "第 5 天完成",
"day-6-1e3435-2": "第 6 天",
"a-run-that-finishes-is-not-a-443f5a": "跑完的運行不等於正確的運行，三項檢查告訴你手上的是哪一種",
"2-3-h-ef8c06-6": "2–3 h",
"time-today-b91a6d-6": "今日所需時間",
"goal-9fe00a-6": "目標",
"by-the-end-of-today-you-can-d0c09e": "到今天結束時，你能說出為甚麼相信一個結果：burner 放出的正是你要求它放出的熱量、你知道格距把答案推移了多少，而你的房間溫度旁邊有一個手算值和一個實測值。",
"learn-b04837-7": "學習",
"every-day-so-far-has-ended-w-0cc002": "到目前為止，每一天都以一次跑完的運行作結。今天要講的，是跑完和正確之間的落差。FDS 檢查的是它自己的運算，不是你的意圖。它無法知道你切出來的那個長方形本來是要做一道門，也無法知道你輸入的數字本來是總量，而不是每平方米的速率。",
"the-operating-system-will-no-f2c23e": "作業系統同樣不會告訴你。在編寫本指南所用的電腦上，測試過的每一個設定錯誤之後，以及一次令運行中途停止的數值不穩定之後，FDS 都回傳結束代碼 0。結束代碼甚麼都證明不了。能證明一次運行跑完的只有一行，就是主控台和 <code>CHID.out</code> 的最後一行：",
"stop-fds-completed-successfu-8b8e93-2": "STOP: FDS completed successfully",
"in-pyrosim-that-console-text-82fdd3": "在 PyroSim 裡，那段主控台文字就是 <span class=\"ui\">FDS Simulation</span> 對話框的日誌窗格，而 <span class=\"ui\">Save Log</span> 會把它寫成一個文字檔，你可以放在結果旁邊保存。",
"a-finished-run-then-has-to-p-6113c4": "跑完的運行接着要通過三項檢查。它們按這個次序排列，因為每一項相對於下一項都省力得多。",
"did-the-fire-do-what-you-ask-999ec1": "火有沒有做你要求它做的事？把 <code>HRR</code> 欄跟你在紙上就做得到的算術比較。",
"is-the-mesh-fine-enough-for-95dd1f": "網格對你關心的那個答案來說夠不夠細？把格距減半，看看答案有沒有變。",
"does-the-answer-sit-near-a-h-1b2909": "答案是否接近手算值和實測值？如果不接近，引用它之前先要知道原因。",
"why-fds-cannot-do-these-chec-4daeaa": "為甚麼 FDS 不能替你做這些檢查",
"the-mistakes-fds-can-catch-a-62a528": "FDS 捉得到的錯誤，是那些令輸入檔案無法讀取、或者在物理上無法建立的錯誤：關鍵字串錯、burner 表面沒有反應、一個浮在半空的 vent。這些會在第一個時間步之前就令運行停止。其餘全部都是建模選擇，而 FDS 對你的選擇沒有意見。FDS User's Guide 把界線說得很清楚：火點不着、火焰不蔓延這類物理問題，可能與網格解析度有關，或者與情景如何設定有關，你要先自己調查問題，然後才去報告它。",
"check-one-is-the-cheapest-of-50f7a1": "第一項檢查是三項之中最省力的。你的 burner 表面帶有以 kW/m² 為單位的單位面積放熱率，而它所在的 vent 或障礙物面有一個以 m² 為單位的面積。兩者相乘，就是你要求的放熱率。在參考個案裡，burner 頂面是 0.2 × 0.2 m，即 0.04 m²，而表面帶有 7500 kW/m²。全輸出就是 300 kW，而 ramp 在最初 600 s 維持在其中的三分之一，也就是 ISO 9705 程序的 100 kW 階段。",
"now-open-chid-hrr-csv-and-re-df8b74": "現在打開 <code>CHID_hrr.csv</code>，看 <code>HRR</code> 那一欄，那是氣相燃燒的放熱率。它不會是一條平線，因為火會呼吸。在 20 cm 格距的參考運行中，100 kW 階段裡 60 s 讀到 109 kW、300 s 讀到 102 kW、590 s 讀到 106 kW；跳升到 300 kW 之後，620 s 是 255 kW、900 s 是 323 kW、1195 s 是 317 kW。整個 100 kW 階段，那次運行在 84 kW 至 124 kW 之間擺動；整個 300 kW 階段則在 215 kW 至 401 kW 之間，所以要判斷的是一段平台，而不是任何單一行。上下相差三分之一是火焰在動。相差十倍就是輸入出錯。",
"build-bbd80c-7": "動手做",
"open-your-run-folder-pyrosim-1223de": "打開你的運行資料夾。PyroSim 會把結果寫進模型檔案旁邊的子目錄，所以 <code>iso9705.psm</code> 會產生一個名為 <code>iso9705</code> 的資料夾，裡面有 <code>iso9705.fds</code> 和每一個 FDS 輸出檔案。",
"open-chid-out-in-a-text-edit-f328f9": "用文字編輯器打開 <code>CHID.out</code>，看最後一行。如果它不是 <code>STOP: FDS completed successfully</code>，就停在這裡，改為看清楚它寫的是甚麼。",
"scroll-back-up-the-same-file-d3857d": "在同一個檔案向上捲，回到執行期診斷開始之前的設定部分，找一個標題為 <code>Pressure Zone Information</code> 的區塊。參考個案不會印出這一段。如果你的檔案列出一個體積接近你房間體積的區域，即代表你模型裡有一個空間是密封的。",
"open-chid-hrr-csv-the-second-8ab757": "打開 <code>CHID_hrr.csv</code>。第二行是欄名。參考運行的最後一欄是 <code>MLR_PRODUCTS</code>；如果你的檔案多了一欄名為 <code>ZONE_1</code>、單位是 Pa，即代表 FDS 已經建立了一個壓力區域並在追蹤它的壓力，這是同一個警告出現在另一個地方。",
"results-view-time-history-re-1e4d43": "<span class=\"path\">Results › View Time History Results</span> — 選擇 <code>CHID_hrr.csv</code>，繪出 <code>HRR</code> 欄。把平台段跟你自己算出來的乘積比較。",
"model-edit-model-checks-new-f34f5a": "<span class=\"path\">Model › Edit Model Checks › New › Surface</span> — 這項檢查會報告每個適用表面的最大放熱率，讓你在花一小時運行之前就發現算術上的問題。從 <span class=\"path\">Analysis › Run Model Checks</span> 執行這些檢查。",
"screenshot-slot-254a19-11": "截圖位置",
"the-time-history-plot-of-the-af00f2": "你自己那次運行的 <code>HRR</code> 欄時間歷程圖，要看得見兩段平台和中間的階躍。把整個繪圖視窗連軸標籤一起截取，好讓單位清楚可讀。",
"now-the-exercise-the-file-be-c4d25d": "現在是練習。下面這個檔案可以運行到完，而且不會列印任何錯誤。在本指南自己那部機上，用 FDS 6.10.1 做的六秒檢查運行以 <code>STOP: FDS completed successfully</code> 結束，整份輸出只有一個 console 警告。裡面有三個地方是錯的。打開答案之前，先把三個都找出來。",
"day6-broken-fds-5ff30a": "day6_broken.fds",
"copy-af74f7-5": "複製",
"save-file-bedc84-5": "儲存檔案",
"file-import-fds-cad-file-ope-515734": "<span class=\"path\">File › Import FDS/CAD File</span> — 打開 <code>cases/day6_broken.fds</code>。FDS Version Selection 對話框預設為 <code>FDS6</code>，對這個檔案來說是正確的。你也可以完全不開 PyroSim，直接看上面列出的內容。",
"analysis-simulation-paramete-3a5540": "<span class=\"path\">Analysis › Simulation Parameters › Time</span>——把 End Time 設為 <span class=\"val\">60</span> s。這些故障全部在第一分鐘內顯現，運行短，練習也短。本指南對這個檔案做的六秒檢查，在一部用兩個 MPI 進程的 Mac 上花了 26 s 實際運行時間，所以 60 s 要預留幾分鐘；你的桌上電腦會有出入。",
"analysis-run-fds-parallel-th-2a7d87": "<span class=\"path\">Analysis › Run FDS Parallel</span> —— 這個檔案有兩個網格，所以每個網格用一個 MPI process。之後按次序做以上三項檢查，再往下讀。",
"look-at-the-model-in-the-3d-4caa85": "除了數字，也要在 3D 視圖看模型。量測裝置會畫在視圖裡，三個錯誤之中有一個不用打開任何 CSV 檔就能在那裡看見。",
"screenshot-slot-254a19-12": "截圖位置",
"the-set-up-section-of-day6-b-2853ad": "<code>day6_broken.out</code> 的設定段落，顯示 <code>Pressure Zone Information</code> 區塊，體積和網格單元數目都清楚可讀。這是最值得一眼認出的東西。",
"the-answer-three-faults-and-5d2649": "答案：三個錯誤，以及每一個留下的訊號",
"fault-one-the-door-was-cut-i-b7bbd5": "故障一：門開在房間內部，而不是穿過牆。前牆是一個由 x 3.6 至 3.7 m 的障礙物。而 hole 畫在 3.40 至 3.50 m，那是房間內部一塊開放空氣的長方體，什麼都沒有挖走。hole 必須伸出它所切穿的牆的兩個面之外，所以可運作的個案是由 3.59 打穿到 3.71 m，而不是 3.60 至 3.70 m。因此房間是密封的，而 FDS 說了兩次：<code>day6_broken.out</code> 在 <code>Pressure Zone Information</code> 下列出 <code>1 Volume: 2.0732E+01 m3, Cells: 20732</code>，那正是房間自己的體積；而 <code>day6_broken_hrr.csv</code> 多了一欄 <code>ZONE_1</code>，那是該區域以 Pa 計的背景壓力，正在離開大氣壓上升：在本指南的檢查運行中，到 6 s 已達 86 Pa，而且仍在上升。若保留門的故障但修好 burner，同樣的六秒會升到 2031 Pa。同一時間，兩個門口量測裝置塌到接近零——到 6 s 已低於 1 × 10⁻⁸ kg/s，而參考個案約為 0.11 kg/s。",
"fault-two-the-heat-release-r-1522ec": "故障二：把單位面積放熱率當成總量輸入。burner 表面帶著 <code>HRRPUA=300.0</code>，被 FDS 讀成 300 kW/m²。在 0.2 × 0.2 m 的 burner 頂面上，那就是 300 × 0.04 = 12 kW 的全輸出，第一階段則是 4 kW，而不是 100 kW。在本指南的六秒檢查中，<code>HRR</code> 那一欄讀到 2.15 kW，而參考個案在同一瞬間約為 51 kW，並且它正朝 4 kW 而非 100 kW 爬升。火小了 25 倍，而運行中沒有任何東西提出異議。",
"fault-three-a-sensor-was-pla-3a8fc1": "第三個錯誤，是把 sensor 放在天花之上。S2 組有三個量測裝置放在天花，四個放在頭部高度。組內另外兩個天花量測裝置 <code>S2_CO</code> 和 <code>S2_OD</code> 位於 z = 2.35 m，即天花以下五厘米，<code>S2_T</code> 本應放在它們旁邊；但它卻位於 z = 2.45 m —— 天花之上五厘米。房間網格到 2.4 m 為止，而第二個網格只覆蓋門外的空間，所以該點落在所有網格之外。FDS 會捨棄這個量測裝置，寫出 <code>WARNING: DEVC S2_T is not within any mesh.</code>，然後照樣運行到正常結束。<code>S2_T</code> 這一欄在 <code>day6_broken_devc.csv</code> 裡並不存在：不是零，不是錯值，而是不見了。",
"that-warning-is-the-part-to-ab842e": "那個警告就是要記住的部分。它只會去到 console，永遠不會寫入 <code>CHID.out</code> —— 所以如果你未讀就關掉運行對話框，你就失去了唯一給過你的通知。任何打算保留的運行，都用 <span class=\"ui\">Save Log</span>；而當 CSV 裡少了一欄你本來預期會有的數據，先找這一行，再去找其他地方。",
"a-near-neighbour-of-this-fau-9725e1": "這個錯誤有一個近親更麻煩，因為它完全不會產生警告。如果那個 sensor 是向側移出去，越過前牆，進入覆蓋門外空氣的第二個網格，它仍然在某個網格之內。FDS 什麼都不會說，那一欄會存在，而且全程都會是看似合理的室外溫度。放錯位置的量測裝置，只能靠把它的座標對照房間尺寸才揪得出來。",
"check-4b5e84-6": "檢查",
"check-your-result-bc6f35-6": "檢查你的結果",
"you-found-all-three-faults-f-e70eab": "你單靠輸出檔就找到全部三個錯誤，而且說得出每一個是哪個檔案顯示給你的：密封房間是 <code>Pressure Zone Information</code> 區塊和 <code>ZONE_1</code> 欄，burner 是 <code>HRR</code> 欄對照你自己算的乘數，sensor 是量測裝置座標對照房間尺寸。如果你只找到兩個，先回去找漏掉的那一個，再重看答案。",
"one-error-does-stop-a-run-pa-843feb": "有一個錯誤確實會令運行中途停下來，而且你把火推得太大時就會碰到它。它是這樣寫的：",
"error-374-numerical-instabil-f8bd83": "ERROR(374): Numerical Instability - FDS stopped (CHID: your_case)",
"it-means-the-time-step-colla-3bb169": "它的意思是時間步長崩潰了。當流場需要時，FDS 會把時間步長減半，而當步長跌到初始步長的萬分之一以下就會停止，理由是答案已經不再合乎物理。這個訊息會同時去到 console 和 <code>CHID.out</code>，而 FDS 會寫出最後一個 Plot3D 檔，讓你看到問題出在哪裡。FDS User's Guide 列出這些成因：",
"cells-with-an-aspect-ratio-w-f9ac90": "長寬比差過 2 比 1 的網格單元。",
"a-change-in-cell-size-of-mor-e5d079": "跨越網格介面時格距變化超過 2 倍，或者障礙物在介面上對不齊。",
"high-speed-flow-through-a-sm-69054a": "高速氣流通過細小開口，尤其是用來代表洩漏的開口。",
"a-large-sudden-change-in-the-d95fd9": "放熱率出現大幅而突然的變化。",
"an-adiabatic-solid-boundary-22b3cf": "<code>ADIABATIC</code> 固體邊界；指南說它只應該用於測試。",
"an-obstruction-being-created-8ec19b": "運行期間建立或移除障礙物，例如一道門打開。",
"a-fuel-above-100-g-mol-that-ff0daf": "分子量高於 100 g/mol 而又不在 FDS 資料庫裡的燃料，或者一條長而密封的隧道，或者由匯入的薄牆自動產生出來的大量細小壓力區。",
"thunderhead-s-own-troublesho-28dabb": "Thunderhead 自己的疑難排解頁面補上實務版本：以他們的經驗，這些不穩定是模型的錯，不是 FDS 的錯，而常見成因是邊界上沒有開放的 vent、送風和排風兩邊都用了速度邊界條件，以及把氣流強行送入封閉空間。",
"the-judgement-part-matters-m-c62822": "判斷比修補更重要。在同一個房間、20 cm 格距的一次測試裡，一個大約一秒就升到全尺寸的 3000 kW 火，產生了 39 條 <code>WARNING: Minimum density, 0.120 kg/m3, clipped in Mesh 1</code> 訊息，然後在 9.74 s 以 <code>ERROR(374)</code> 停止。加上 <code>&amp;PRES MAX_PRESSURE_ITERATIONS=30 /</code> 之後，類似的個案可以跑到最後，但出現了 468 條同類的截斷警告，上層溫度接近 1320 °C。這個設定止住了崩潰，卻沒有令這個個案合乎物理。一個要哄着才跑得完的運行，是拿來解釋的運行，不是拿來引用的運行。",
"learn-b04837-8": "學習",
"check-two-is-resolution-ther-d54d2e": "第二項檢查是解析度。抽象地說，沒有哪一個格距是正確的；只有對你想要的那個量而言夠細的格距。對浮力火羽流來說，慣用的量度是特徵火源直徑 D*，出自 FDS User's Guide：",
"d-q-cp-t-g-2-5-q-is-the-tota-1c9911": "<code>D* = ( Q / (ρ∞ · cp · T∞ · √g) )^(2/5)</code> —— Q 是總放熱率，單位 kW，而 D* 算出來的單位是 m。",
"d-x-the-number-of-cells-span-cec7e8": "<code>D*/δx</code> —— 跨越那個直徑的網格單元數目，其中 δx 是標稱格距。",
"with-air-at-20-c-the-denomin-a736ee": "空氣為 20 °C 時，分母約為 1111 kW/m^2.5，所以 D* 大約是 <code>(Q/1111)^0.4</code> m。對 ISO 9705 程序的兩個階段而言，結果是：",
"fire-size-6388c8-2": "火源大小",
"d-3fbf26": "D*",
"d-x-at-20-cm-282cd9": "20 cm 時的 D*/δx",
"at-10-cm-b9cac3": "10 cm 時",
"at-5-cm-e85cc1": "5 cm 時",
"100-kw-7cbf67-5": "100 kW",
"0-38-m-3b4aa6": "0.38 m",
"300-kw-e6b0f0-5": "300 kW",
"0-59-m-2b8549": "0.59 m",
"for-its-own-simulations-of-a-79f003": "NIST 自己模擬 ISO 9705 隔間時，用的 D*/δx 值介乎 3.8 至 14。那是一個有用的範圍，不是合格線，NIST 自己也這樣說：它的 Validation Guide 裡的數值橫跨兩個數量級，把當中任何一個當成可接受的最低值都不恰當。指南建議的做法是另一件事 —— 網格敏感度研究：先用比較粗的網格建立檔案，然後逐步細化，直到你關心的答案不再改變為止。",
"why-a-finer-mesh-costs-so-mu-b39bd9": "為什麼網格細一級，代價會大這麼多",
"halving-the-cell-size-multip-a0fe27": "格距減半，在三維裡網格單元數目會乘以 8，而時間步長亦隨網格縮小，所以運行時間大約是原來的 16 倍。參考個案用 20 cm 格距、兩個 MPI process 跑完整個 1200 s 程序，用了 8868 s 實際運行時間。同一個個案用 10 cm，預期要接近那個數字的 16 倍，即遠超過一日。這個估算來自縮放規則，不是來自一次跑完的運行，所以只當成一個數量級看待。這也正是網格研究只做一段短時間窗、而不是做整個程序的原因。",
"one-trap-before-you-change-t-9bb357": "改這個數字之前有一個陷阱。格距減半，改變的不只是格距。任何比一個網格單元還薄的東西都要重畫，任何沒有落在網格面上的東西都會被吸附過去。本指南自己那個 20 cm 版本的參考個案，就要把前牆由 0.1 m 加厚到 0.2 m，並把門洞相應加闊；FDS 亦把 burner 頂面由 0.1 m 吸附上 0.2 m，<code>.smv</code> 檔把這件事記錄為 burner 在垂直方向佔用第 0 至 1 個網格單元。burner 的面積、因而放熱率，維持不變；burner 到天花的距離就變了。當兩次運行結果不一致，一定要清楚哪些差異來自網格，哪些來自幾何。",
"check-three-is-the-outside-w-27f4ec": "第三項檢查是外面的世界。不用離開座位，這個房間就有兩個參考：一條手算關係式，和別人的實測。手算關係式是 MQH，由 McCaffrey、Quintiere 和 Harkleroad 發表，並收錄於 NUREG-1805，用來估算自然通風隔間的上層溫升：",
"t-6-85-q-a-v-h-v-a-t-h-k-1-fb00e8": "<code>ΔT = 6.85 · [ Q² / ( (A_v √h_v) · (A_T · h_k) ) ]^(1/3)</code> —— ΔT 是上層高出環境的溫升，單位 K，其大小與 °C 的溫升相同；Q 是放熱率，單位 kW。",
"a-v-is-the-area-of-the-openi-d24223": "<code>A_v</code> 是開口面積，單位 m²；<code>h_v</code> 是開口高度，單位 m；所以 <code>A_v √h_v</code> 就是通風因子，單位 m^2.5。",
"a-t-2-w-l-2-h-w-2-h-l-a-v-th-b2c6fc": "<code>A_T = [2(w·l) + 2(h·w) + 2(h·l)] − A_v</code> —— 圍封房間的牆、地板和天花的總面積減去開口，單位 m²。",
"h-k-is-the-effective-heat-tr-724ec5": "<code>h_k</code> 是襯面的有效傳熱係數，單位 kW/(m²·K)。它有兩個分支，以熱穿透時間 <code>t_p = (ρ · c / k) · (δ/2)²</code>（單位 s）劃分。",
"before-the-heat-has-worked-t-50f7c3": "熱量還未穿透襯面之前，即 <code>t ≤ t_p</code>，用 <code>h_k = √(k·ρ·c / t)</code>。",
"once-it-has-for-t-t-p-use-h-ab28a9": "穿透之後，即 <code>t &gt; t_p</code>，用 <code>h_k = k/δ</code>。",
"units-for-that-last-group-k-5fe603": "最後這組的單位：k 用 kW/(m·K)，ρ 用 kg/m³，c 用 kJ/(kg·K)，δ 是襯面厚度，單位 m，t 是點火之後的時間，單位 s。",
"the-two-branches-do-not-meet-e18b4b": "兩個分支在 <code>t = t_p</code> 處並不平滑銜接，所以一定要說明你用了哪一個、在什麼時間用。這個房間的數字由標準定死：門是 0.8 × 2.0 m，所以 <code>A_v</code> = 1.60 m²、<code>h_v</code> = 2.0 m、<code>A_v √h_v</code> = 2.263 m^2.5。房間是 3.6 × 2.4 × 2.4 m，所以 <code>A_T</code> = 46.08 − 1.60 = 44.48 m²。<code>h_k</code> 由襯面決定，而標準沒有指定襯面，所以本指南的個案自己交代用什麼：加氣混凝土，k 0.26 W/m·K、ρ 500 kg/m³、c 0.96 kJ/kg·K、厚 0.1 m，取自 NUREG-1805 Table 2-3。用這些數值，<code>t_p</code> 大約是 4600 s，所以整個 1200 s 程序期間，襯面仍然在吸熱，適用的是第一個分支。",
"the-same-chapter-of-nureg-18-fb8a98": "NUREG-1805 同一章給出三個估算，估的是隔間要發生 flashover 所需的放熱率，而 ISO 9705 自己另有一個定義。",
"estimate-235223": "估算方法",
"expression-97b695": "算式",
"for-this-room-0e8db7": "用於這個房間",
"babrauskas-65f466": "Babrauskas",
"750-a-v-h-v-c42c11": "750 · A_v √h_v",
"1697-kw-f85a71": "1697 kW",
"thomas-8a5977": "Thomas",
"7-8-a-t-378-a-v-h-v-cff0aa": "7.8 · A_T + 378 · A_v √h_v",
"1202-kw-7c219c": "1202 kW",
"mqh-b69c2d": "MQH",
"610-h-k-a-t-a-v-h-v-a44614": "610 · √( h_k · A_T · A_v √h_v )",
"618-735-kw-e44beb": "618–735 kW",
"iso-9705-1-2016-dac057": "ISO 9705-1:2016",
"definition-not-a-correlation-80058f": "定義，不是關係式：火源加試驗產品合計達到 1000 kW",
"1000-kw-b213ba-2": "1000 kW",
"measured-33-iso-room-tests-3d7b64": "實測，33 次 ISO 房間試驗",
"reported-by-babrauskas-peaco-45a7c8": "由 Babrauskas、Peacock 和 Reneke 報告",
"median-1700-kw-276c43": "中位數 1700 kW",
"the-mqh-entry-is-a-range-rat-b39552": "MQH 這一項是一個範圍而不是單一數值，因為 <code>h_k</code> 會隨着內襯受熱而下降：以這個房間本身的加氣混凝土計算，100 kW 階段結束時是 735 kW，300 kW 階段結束時是 618 kW。無論如何，這些關聯式都只是下限：那 33 次試驗的實測中位數是 1700 kW，33 次之中只有三次在 1000 kW 或以下發生 flashover。除了 1000 kW 這個定義，實驗文獻還有兩個值得記住的實用準則：上層溫度高於 600 °C，或地面接收到 20 kW/m²。你運行的 burner 程序最高只到 300 kW，所以這些準則都不應被接近；參考運行結束時上層是 297 °C，地面是 3.7 kW/m²。這正是做這個檢查的目的。你是在確認一個只有 burner 的 ISO 9705 房間距離 flashover 很遠；如果你的運行說不是這樣，那就是你的運行錯了。",
"build-bbd80c-8": "建立",
"save-a-copy-of-your-model-un-22666c": "用新名稱另存一份模型，令粗網格和細網格的運行寫到不同資料夾，互不覆蓋。",
"model-edit-meshes-click-the-8e6ef0": "<span class=\"path\">Model › Edit Meshes</span> —— 點擊 <span class=\"ui\">Cell Size (m)</span> 連結，打開 <span class=\"ui\">Set Cell Size</span>，輸入 <span class=\"val\">0.1</span>。看清楚對話框在改動前後報出的網格單元數目：單計房間，20 cm 的 18 × 12 × 12 會變成 10 cm 的 36 × 24 × 24，即由 2592 個網格單元變成 20 736 個。",
"check-every-obstruction-that-353879": "檢查每一個現在比一個網格單元還薄的障礙物，以及每一個必須坐落在網格面上的表面。該重畫的就重畫，並記下你改了什麼，事後才分得開哪些是網格造成的、哪些是幾何造成的。",
"analysis-simulation-paramete-8fe7f0": "<span class=\"path\">Analysis › Simulation Parameters › Time</span> —— 兩次運行都把 End Time 設為 <span class=\"val\">120</span> s。一段短時間窗已經足夠看出答案有沒有變，而且令細網格那次運行只需幾分鐘，而不是幾小時。",
"analysis-run-fds-parallel-ru-45c581": "<span class=\"path\">Analysis › Run FDS Parallel</span> —— 兩個都跑，然後打開兩個 <code>CHID_devc.csv</code> 檔，比較同一個量測裝置在同樣 120 s 內的結果。角落那串熱電偶中近天花的一支，在參考個案裡是 <code>TC_235</code>，就由它開始，因為它反應最快。",
"do-the-mqh-arithmetic-for-yo-91d3dd": "在紙上為你自己的房間做一次 MQH 計算，算 100 kW 階段結束時的情況。你需要 <code>A_v √h_v</code>、<code>A_T</code>、你的襯面的 k、ρ、c 和厚度，以及一個關於哪個 <code>h_k</code> 分支適用的決定。在看你的運行結果之前先把答案寫下來，這樣你事後就無法說服自己遷就結果。",
"check-4b5e84-7": "檢查",
"the-guide-ran-that-compariso-b594ae": "本指南在自己的參考個案上做過這個比較，結果差別很大。在火焰真正燒起之後的首 90 s 內，天花以下 5 cm 的角位熱電偶在 10 cm 格距下的讀數，比 20 cm 格距高出 28 至 47 % —— 20 s 時是 105 °C 對 74 °C，60 s 時是 165 °C 對 121 °C —— 而煙層高度約高出 0.4 m，在該時段最後一分鐘的平均值是 1.33 m 對 0.92 m。兩次運行除了格距之外沒有改動任何東西。",
"two-things-follow-the-20-cm-4bb2bb": "由此得出兩點。20 cm 的結果未收斂，所以由它取出的任何數字都只是一次方法檢查，僅此而已。而誤差的方向才是有用的部分：粗網格把火羽流抹散在大得容不下它的網格單元上，在抹散之中流失溫度，又令熱煙層沉得比應有的更低。如果你自己加密網格之後答案也這樣移動，你找到的不是 bug——你找到的是你這條問題真正需要的解析度。",
"cell-size-changes-the-answer-701283": "格距會改變答案，而較細的網格結果更熱",
"corner-thermocouple-5-cm-bel-29854c": "天花以下 5 cm 的角位熱電偶 · 20 cm 對 10 cm 格距，至 90 s",
"corner-thermocouple-5-cm-bel-29854c-2": "天花以下 5 cm 的角位熱電偶 · 20 cm 對 10 cm 格距，至 90 s",
"c-a17866-2": "°C",
"time-s-3e10d8-7": "時間（s）",
"20-cm-cells-50c968": "20 cm 網格單元",
"10-cm-cells-f5983e": "10 cm 網格單元",
"now-put-the-coarse-run-besid-2ffd50": "現在把粗網格的運行放在手算旁邊，再放在實測旁邊，這就是第三項檢查。Dillon 在一個真實的 ISO 9705 房間用標準角落 burner 量度氣體溫度，100 kW 階段在 2.35 m 讀到約 305 °C，300 kW 階段讀到約 615 °C。MQH 預測的是上層平均值，而歸於 Mowrer 與 Williamson 的 1.7 角落修正之所以要加，是因為 burner 位於角落而不是空曠處。",
"end-of-stage-34a56a": "階段結束",
"20-cm-run-upper-layer-a718aa": "20 cm 運行，上層",
"20-cm-run-ceiling-4c99a5": "20 cm 運行，天花",
"mqh-centre-d33147": "MQH，中央",
"mqh-corner-1-7-136f97": "MQH，角落 ×1.7",
"dillon-2-35-m-7da61f": "Dillon，2.35 m",
"100-kw-590-s-599783": "100 kW，590 s",
"135-c-a406ea": "135 °C",
"147-c-1e3cc1": "147 °C",
"150-c-f8df34": "150 °C",
"242-c-9462c0": "242 °C",
"about-305-c-a5fb2d": "約 305 °C",
"300-kw-1195-s-fc2088": "300 kW，1195 s",
"297-c-d5ec96": "297 °C",
"342-c-59cbec": "342 °C",
"324-c-9b27fe": "324 °C",
"537-c-571d52": "537 °C",
"about-615-c-59c074": "約 615 °C",
"read-the-table-carefully-bec-ec543e": "要小心看這個表，因為各欄不是同一個量。上層那欄和兩欄 MQH 都是整層的平均值。天花那欄和 Dillon 那欄是天花附近的單點，而在角落火的房間裡，單點會比整層平均值更熱。MQH 的數字是按這個房間和它自己的襯面算出來的——加氣混凝土，100 mm——而不是按一個泛用房間；Dillon 的數值則是從印刷圖上讀出來，準確度約 ±10 °C，而那個房間在 burner 附近有鋼板和隔熱板，burner 頂部在 300 mm 而不是 100 mm。",
"check-it-by-hand-before-you-566094": "先手算驗過，再去相信它",
"the-mqh-correlation-estimate-28c0c6": "MQH 關係式用火的功率、開口、房間表面積，以及牆體吸熱的快慢，估算有通風隔間的上層溫升。它只是兩行算術，卻捉得到模擬不會告訴你的錯誤。下面三條 flashover 估算回答的是另一條問題：這個房間大約要多大的火，才會去到 flashover。",
"fire-size-kw-8cc167": "火的大小，kW",
"room-length-m-d449ee": "房間長度，m",
"room-width-m-4d8b06": "房間闊度，m",
"room-height-m-1809c5": "房間高度，m",
"door-width-m-786752": "門闊度，m",
"door-height-m-16ddf2": "門高度，m",
"time-since-ignition-s-68d9c5": "點火後時間，s",
"lining-07dfb0": "襯面材料",
"aerated-concrete-100-mm-13f3d8": "加氣混凝土，100 mm",
"calcium-silicate-board-20-mm-870341": "矽酸鈣板，20 mm",
"gypsum-board-20-mm-c3adf0": "石膏板，20 mm",
"upper-layer-temperature-rise-1ef75f": "上層溫升",
"k-a7ee38": "K",
"upper-layer-temperature-from-01d948": "上層溫度，由 20 °C 起算",
"c-a17866-3": "°C",
"wall-heat-transfer-coefficie-ac2755": "牆體傳熱係數",
"w-m-k-42e759": "W/m²·K",
"flashover-babrauskas-01344c": "Flashover，Babrauskas",
"kw-c3207c-2": "kW",
"flashover-thomas-2c65ea": "Flashover，Thomas",
"kw-c3207c-3": "kW",
"flashover-mqh-at-500-k-rise-ddb534": "Flashover，MQH 於 500 K 溫升",
"kw-c3207c-4": "kW",
"mqh-t-6-85-q-a-v-h-v-a-t-h-k-8ee29c": "MQH：ΔT = 6.85 [ Q² / (A_v√h_v · A_T h_k) ]^(1/3)，其中 A_T 是房間內表面積減去開口，h_k 在牆仍在被熱貫穿時取 √(kρc/t)，貫穿之後取 k/δ。Flashover 估算：Babrauskas 750 A_v√h_v、Thomas 7.8 A_T + 378 A_v√h_v、MQH 610 √(h_k A_T A_v√h_v)。四條全部出自 NUREG-1805 第 2 章和第 13 章。襯面材料的物性取自其 Table 2-3。",
"watch-out-58e199-7": "注意",
"the-6-85-coefficient-was-fit-f7f5e9": "6.85 這個係數是用遠離牆體的火擬合出來的。角落火會更熱，慣常的修正是把溫升乘以 1.7。以上面的預設值來說，那就是約 324 °C 與約 537 °C 之間的差別——所以把這一對當成一個範圍，而不是一個數字，並且記住這條關係式只擬合到約 600 °C 的溫升為止。",
"with-all-that-allowed-for-th-9f2ef2": "把這些全部計算在內之後，結論仍然成立。20 cm 的運行讀數偏低。它在兩個階段都低於中央火的 MQH 值，遠低於實際適用的角落值，也大約只有 Dillon 在 2.35 m 量到的一半。當中大部分可由兩個原因解釋。網格太粗——D*/δx 在 100 kW 是 1.9，在 300 kW 是 3.0，低於 NIST 用在這個隔間的 3.8 至 14，所以橫跨火的特徵直徑勉強只有兩個網格單元，火羽流被抹散在遠大於火焰的網格單元上。另外是襯面吸熱：0.1 m 厚的加氣混凝土，熱貫穿時間約 4600 s，所以在整個 1200 s 的程序裡，牆體一直在把熱從氣體中吸走。較細的網格結果更熱。這就是應該預期的方向，也是你自己那個 10 cm 視窗應該顯示的方向。",
"watch-out-58e199-8": "注意",
"mqh-was-fitted-to-about-100-cce603": "MQH 是用約 100 次火遠離牆體的實驗火擬合出來的，而 NUREG-1805 指明：如果火貼着牆或在角落，這條關係式用 6.85 這個係數並不成立。1.7 的角落因子是有文獻記載的修補，但本指南是經兩篇論文轉手得來，而不是取自 1987 年的原始文獻，而 Steckler 自己的角落數據更接近 1.4。把角落那欄當成一個界限，而不是一個目標。手算與你的運行不符，是去追查原因的理由，絕不是把運行調到相符為止的理由。",
"check-your-result-bc6f35-7": "檢查你的結果",
"you-can-now-say-three-things-e0f4b3": "你現在可以就自己的運行說出三件事，每件一句：burner 放出的熱量與算術得出的相符；把格距減半令天花溫度移動了一個你已量度並寫下來的幅度；房間溫度落在你手算得出的範圍之內，又或者不在，而你知道偏向哪一邊、原因是甚麼。正是這幾句，把一次做完的運行變成一個結果。",
"fds-exited-with-code-0-and-y-3a62ba": "FDS 以代碼 0 結束，你的批次腳本便當這次運行成功了。到底甚麼才證明運行真的完成？",
"only-the-last-line-of-the-co-b2edda": "只有主控台或 <code>CHID.out</code> 的最後一行寫着 <code>STOP: FDS completed successfully</code> 才算。FDS 在設定錯誤之後、在數值不穩定之後同樣會回傳 0，所以任何只檢查結束代碼的腳本，都會把壞掉的運行報成成功。",
"your-burner-surface-has-7500-2a1813": "你的 burner surface 在 0.2 × 0.2 m 的頂面上設了 7500 kW/m²，而第一階段的 <code>HRR</code> 那欄是 102 kW。這有問題嗎？",
"no-the-arithmetic-gives-7500-3e3384": "不是。計算結果是全輸出時 7500 × 0.04 = 300 kW，三分之一階段是 100 kW，而該欄的數值會隨火焰移動而變化。參考運行在本指南取樣的三個時間讀到 102 至 109 kW，在整個階段之內於 84 kW 與 124 kW 之間擺動。如果該欄讀到 4 kW 或 1000 kW，那才是有問題。",
"your-out-file-lists-a-pressu-9a520a": "你的 <code>.out</code> 檔列出一個 <code>Pressure Zone Information</code> 區塊，體積接近你房間的體積。發生了甚麼事？還會在哪裡看到？",
"the-room-has-no-path-to-an-o-e9a772": "房間沒有通往開放邊界的路徑，所以 FDS 把它當成密封空間，追蹤它的背景壓力。它也會表現為多出一欄以 Pa 為單位的 <code>ZONE_1</code>，加在 <code>CHID_hrr.csv</code> 的末尾，以及門口質量流量為零。常見原因是門洞沒有穿過牆的兩個面。",
"your-20-cm-and-10-cm-runs-gi-d5ee99": "你的 20 cm 和 10 cm 運行，天花溫度相差 40 °C。哪一個才對？",
"neither-is-proved-right-by-t-2e6ffb": "這個比較沒有證明哪一個對。那 40 °C 本身就是量度結果：它說明答案仍然取決於網格，所以粗網格的運行在這個量上未收斂，而你應該預期較細的運行更接近。D*/δx 告訴你，你相對於別人用過的數值處於甚麼位置；它不是合格線，只有一直加密到答案不再移動，才能定案。",
"mqh-with-the-corner-factor-g-5e766e": "加入角位係數的 MQH 對 100 kW 階段給出 242 °C，而你的運行在上層得出 135 °C。你要改模型嗎？",
"not-to-chase-the-number-you-a38a7b": "不會為了追那個數字而改。你要記錄這個分歧和它的方向，然後找出可以說得出名字的原因：粗網格對火羽流解析不足，以及厚襯面仍在吸熱。你也要註明，MQH 用 6.85 係數對角落火並不成立，而修正因子本身也有不確定性。改輸入直到與關係式相符，那是擬合，不是建模。",
"day-6-done-0fc2ca": "第 6 日完成",
"day-7-05aadd-2": "第 7 日",
"a-dataset-is-a-pipeline-not-dc511c": "數據集是一條流水線，不是一個裝滿運行的資料夾，所以今日你要生成有效的變體，以一個你信得過的批次去運行，再把其中一個轉換成 DATASET 讀得到的幀",
"2-3-h-ef8c06-7": "2–3 h",
"time-today-b91a6d-7": "今日所需時間",
"goal-9fe00a-7": "目標",
"by-the-end-of-today-you-have-064ead": "到今日結束時，你會有六個有效的房間火變體，連同一份說明每個是甚麼的 manifest；一個你檢查過而不是假設過的批次；以及一個由已完成運行轉換出來、每 5 秒一幀的 DATASET 幀 CSV。",
"learn-b04837-9": "學習",
"dataset-has-already-decided-w-f188d6": "DATASET 已經決定了火災模擬器必須交出甚麼。項目自己程式碼裡的 wire contract，為每個區域節點定明三條通道、定死它們的單位，也定死一幀多久到達一次。不符合它的運行，等於要做兩次，所以在生成任何東西之前，先讀清楚這份 contract。",
"channel-879f0b": "通道",
"unit-f6b935": "單位",
"where-it-comes-from-799d8f-2": "來自哪裡",
"temperature-c-42a75a": "temperature_c",
"c-a17866-4": "°C",
"a-thermocouple-device-at-the-d74b32": "放在實體節點所在位置的一個 <code>THERMOCOUPLE</code> 量測裝置",
"optical-density-8da0f1": "optical_density",
"per-metre-d6dddc": "每米",
"an-optical-density-device-at-4ab52f": "同一點上的一個 <code>OPTICAL DENSITY</code> 量測裝置",
"co-ppm-c87b2f": "co_ppm",
"ppm-f1ea44": "ppm",
"a-volume-fraction-device-wit-1b9afb": "一個 <code>VOLUME FRACTION</code> 量測裝置，設 <code>SPEC_ID='CARBON MONOXIDE'</code> 和 <code>CONVERSION_FACTOR=1.0E6</code>",
"occupancy-3d8c3b": "occupancy",
"people-ab3ccc": "人數",
"not-fds-a-crowd-simulator-ow-f60f72": "不是來自 FDS。這一條由人群模擬器負責，一幀如果帶有來源錯誤的通道，就會被拒收",
"four-more-clauses-decide-the-ea2e58": "另有四條條款決定檔案的形狀而不是它的欄位，而每一條都會改變你今日的做法。",
"one-frame-every-5-s-the-cont-b9161c": "<b>每 5 s 一幀。</b>contract 的取樣間隔是 5.0 s，這樣定是為了讓已經為 DATASET 寫好的偵測基線，可以在同一個張量上運行，不用重新取樣。",
"by-decimation-never-by-avera-0abb06": "<b>用抽取，絕不用平均。</b>在本指南的個案中，FDS 每 1 s 寫一次量測裝置輸出，而轉換器每五行保留一行。項目自己的規則說明了原因：平均成 5 秒一格，正好把趨勢特徵要看的上升速率低通濾走。",
"t-0-is-ignition-not-the-star-46a66b": "<b>t = 0 是點火時刻</b>，不是模擬的開始，也不是實際運行時間。起始偏移要在生成情景時加入，絕不可事後把已完成的序列整條移位。",
"one-incident-is-one-fire-sta-9ec418": "<b>一宗事故就是一場火</b>，由頭到尾，在同一個平面圖上，而訓練數據與測試數據的劃分以整宗事故為單位。絕不可把一個滾動視窗切開；任何關於轉移到新建築物的說法，都要整棟建築物留作保留集。",
"why-decimation-and-not-a-5-s-080aad": "為甚麼用抽取而不是 5 秒平均",
"a-mean-over-five-seconds-is-8a374e": "五秒平均就是一個低通濾波器。它把訊號中快的部分移走，而快的部分正正就是預測所在：一個訓練來辨認「溫度每秒升多少度」的網絡，在一條事先已被平滑的序列上根本看不到它。",
"there-is-an-fds-detail-hidin-0a225a": "這背後藏着一個 FDS 細節。User's Guide 說明，輸出量預設會在兩次輸出之間做時間平均，而在量測裝置那一行加上 <code>TIME_AVERAGED=F</code> 就可以阻止它。所以直接以 5 s 寫出量測裝置輸出，得到的並不是五秒取樣，而是五秒平均值 —— 正是契約禁止的東西。以 1 s 寫出、再每五行保留一行，就把平均窗口收窄到一秒，而且萬一日後有需要，1 s 的序列仍然留在磁碟上；如果要嚴格的瞬時值，就把 <code>TIME_AVERAGED=F</code> 加到匯出檔案的 <code>&amp;DEVC</code> 行上，這一步 Day 4 留給了今日。",
"scenarios-enumerate-and-that-298c0d": "Scenarios 是逐個列舉，對少量變體來說，這是老實的做法",
"pyrosim-has-a-feature-for-va-02b050": "PyroSim 有一個處理同一個模型多個變體的功能，叫 Scenarios，而它到底儲存甚麼，值得弄清楚。Thunderhead 的文件對這個限制說得很直接：scenarios 只會明確追蹤物件的啟用和停用；要在一個 scenario 裡修改物件的參數，就必須複製該物件、在複本上改那個參數，再在該 scenario 裡停用原來的物件。",
"their-own-worked-example-sho-044f71": "他們自己的示範例子顯示了代價。要在一個 1.0 m² 的 vent 上，先用 1000 kW/m² 的 burner 跑同一個房間，再用 2000 kW/m² 跑一次，你要複製那個 vent、由 fire 範本建立第二個 surface、設定它的放熱率、把它指派給複本，然後在一個 scenario 裡停用原件，在另一個裡停用複本。為了改一個數字，就有四個物件要保持一致。像今日的批次那樣一次改四個數字，複本就會倍增。",
"what-scenarios-do-well-is-th-8ae8d1": "Scenarios 做得好的地方在於運行。<span class=\"ui\">Export Scenarios</span> 會把每個 scenario 的 <code>.fds</code> 檔寫進已儲存模型旁邊各自的子資料夾，並寫出一個 BAT 檔，在 Windows Explorer 裡雙擊就可以順序跑完全部。文件也警告了為甚麼應該用它，而不是從 <span class=\"ui\">Run FDS</span> 逐個 scenario 運行：逐個運行每次都會覆寫同一個結果檔。對於五個或十個人手做的變體，這條路是對的，而且完全不用寫腳本。",
"for-hundreds-of-runs-the-fil-474d99": "要跑幾百次運行，檔案本身就成為範本",
"the-other-route-treats-the-e-c09cca": "另一條路，是把匯出的 <code>.fds</code> 檔當成文字。你從花了六日建好的模型匯出一個檔，把會變動的數值換成佔位符，再讓腳本填進去。PyroSim 仍然是編寫工具；腳本只是把數字代入一個由 PyroSim 寫出來的檔案。",
"the-risk-is-that-a-generated-d056d9": "風險在於，生成出來的檔案可以錯得 FDS 不會出聲，而第 4 日和第 6 日已經讓你見過幾種。對網格來說太細的障礙物會被剔除，指南說得明白：如果三個障礙物尺寸中至少有兩個小於對應網格單元尺寸的一半，該障礙物就會被忽略。vent 必須是實體上的一個平面。任何伸出網格之外的東西，都會在邊界被切掉。位於所有網格之外的量測裝置，會在 CSV 中失去它那一欄，除了主控台一個警告之外再無其他。所以生成器要在寫檔之前驗證每個變體，並拒絕違反這些規則的變體。",
"this-is-the-template-the-gui-f5523e": "這是本指南提供的模板。雙大括號內的每個數值都由腳本填入，而各個 sensor 與參考個案完全相同，所以同一批次內每次運行都在相同位置量度。",
"iso9705-template-fds-46d70a": "iso9705_template.fds",
"copy-af74f7-6": "複製",
"save-file-bedc84-6": "儲存檔案",
"build-bbd80c-9": "建立",
"the-first-five-steps-are-the-436d61": "頭五個步驟是 Scenarios 路線，在辦公室桌面電腦的 PyroSim 內完成。即使你打算之後生成幾百次運行，也要先做一次，因為匯出的 BAT 檔會告訴你 FDS 在該部機的哪個位置。",
"toolbar-edit-scenarios-the-s-2ca3b5": "<span class=\"path\">Toolbar › Edit Scenarios</span> —— 主工具列上的 <span class=\"ui\">Scenarios</span> 框載有作用中情景的下拉選單，旁邊就是 <span class=\"ui\">Edit Scenarios</span> 按鈕。按 <span class=\"ui\">New</span>，用純 ASCII 字母為情景改名，再選它 <span class=\"ui\">Based On</span> 哪一個。做兩個：一個是你已有的那場火，一個是它的第二個版本。",
"navigation-tree-right-click-87590d": "<span class=\"path\">Navigation tree › 右鍵點擊 burner vent › Copy/Move</span> —— 在 <span class=\"ui\">Translate</span> 對話框選擇 <span class=\"ui\">Copy</span> 模式，然後按 <span class=\"ui\">OK</span> 複製它。接着以你現有的 surface 作範本，建立第二個 burner surface，用不同的單位面積放熱率，再把這個 surface 指派給複製出來的那一個。模型其他部分不變。",
"right-click-a-selected-objec-d77e2f": "<span class=\"path\">右擊已選取的物件 › Disable Object(s)</span> —— 在第一個情景作用中時，停用複製出來的那個。用工具列的下拉選單切換情景，改為停用原本那個。被停用的物件會在 3D 檢視中消失，並在樹狀清單中被劃上刪除線。同一個右鍵選單上的 <span class=\"ui\">Enable/Disable Object(s) per Scenario</span> 可以一次過看清全局。",
"file-export-export-scenarios-45bbb8": "<span class=\"path\">File › Export › Export Scenarios</span> —— PyroSim 會在模型檔案儲存的位置，為每個情景寫出一個子資料夾，各自載有該情景的 <code>.fds</code> 檔，另加一個名為 <code>run_scenarios-&lt;model name&gt;.bat</code> 的運行檔。之後會開啟一個 Explorer 視窗，並標示出該檔案。",
"windows-explorer-the-exporte-d0bdb0": "<span class=\"path\">Windows Explorer › 匯出的資料夾</span> —— 運行 BAT 檔之前，先用文字編輯器打開它。它的 <code>SET PATH</code> 各行指明 PyroSim 安裝目錄內的 FDS 資料夾，而那條路徑正是你日後自己寫批次時要沿用的。教學裏顯示的版本號比較舊，所以要看你自己那個，不要照抄它們的。然後雙擊該檔案，順序運行各個情景。",
"screenshot-slot-254a19-13": "截圖位置",
"the-edit-scenarios-dialog-op-4a0cca": "Edit Scenarios 對話框開啟，左邊的樹狀清單有兩個情景，右邊填好 Scenario ID、Description 和 Disabled Objects 欄位，同一畫面亦見到工具列上作用中情景的下拉選單。",
"the-remaining-steps-are-the-a52b70": "餘下的步驟是模板路線。把本指南的 <code>tools</code> 和 <code>cases</code> 資料夾並排複製到桌面電腦上同一個本機資料夾，並在同時載有兩者的那個資料夾內運行指令。腳本是由自己的位置逐層向上找模板，所以這兩個資料夾一定要放在一起。",
"file-export-fds-file-enter-a-9d69eb": "<span class=\"path\">File › Export › FDS File</span> —— 輸入檔案名稱，再按 <span class=\"ui\">Save</span>。PyroSim 在這一頁的說明值得聽從：含非 ASCII 字元的字串，在 FDS 輸入檔中會轉換成數字雜湊，令輸入檔名和 CHID 看起來變成一串數字。模型和物件名稱只用普通英文字母、數字和底線。",
"model-view-record-view-read-230eae": "<span class=\"path\">Model view › Record View</span> —— 對照上面的模板閱讀匯出的檔案。Model Records 是即將輸入 FDS 模擬器的那個檔案的唯讀完整副本，所以在這裏可以確認你自己的模型為 burner、門口的 HOLE 和量測裝置寫出哪幾行，以及哪些數值是你想交給腳本去變動的。",
"generate-the-variants-in-a-c-40f0ae": "<b>生成各個變體。</b> 在該資料夾內開一個命令提示字元，運行 <code>python tools/make_scenarios.py --n 6 --seed 7 --cell 0.2 --t-end 1200 --out results/batch</code>。用該部機上啟動 Python 的那個指令即可。它只會在 <code>results/batch</code> 內寫出六個 <code>.fds</code> 檔和一個 <code>manifest.csv</code>，不會寫其他東西；腳本只用 Python 標準程式庫。",
"read-the-manifest-before-you-c7062b": "<b>運行任何東西之前，先讀 manifest。</b> 打開 <code>manifest.csv</code>，人手核對其中一行。該 seed 的第一個變體是 300 kW 的 medium 成長火，burner 角位在 2.4, 0.0 m，門闊 0.4 m：0.6 × 0.6 m 的 burner 頂面是 0.36 m²，而 300 kW ÷ 0.36 m² 就是 manifest 報出的 833.3 kW/m²。用同一個 seed 再運行同一條指令，得出的檔案逐個位元都相同，批次可重現就是這樣來的。",
"file-import-fds-cad-file-tak-9e1fa6": "<span class=\"path\">File › Import FDS/CAD File</span> —— 把其中一個生成的檔案帶回 PyroSim，用 3D 看一次。匯入期間 PyroSim 會檢查每一筆 record 是否有效，偵測到錯誤就通知你，所以這既是對幾何的第二意見，也是看清 burner 落在哪裏的方法。匯入支援 FDS 第 4、5 和 6 版。",
"run-the-batch-copy-the-patte-8f2b28": "<b>運行批次。</b>照你匯出的 BAT 的寫法：把 PATH 設到你的 PyroSim <code>fds</code> 和 <code>fds\\mpi</code> 資料夾，設定 <code>OMP_NUM_THREADS=1</code>，然後每個變體運行一個 FDS 程序。產生器把六個檔案平放在 <code>results/batch</code> 裡，而不是各自一個資料夾，所以你可以就地運行它們 —— 各個 CHID 不同，輸出不會互相碰撞 —— 又或者先把每個檔案移入自己的資料夾，這正是 BAT 裡 <code>PUSHD</code> 那幾行所做的事。把檔案放在實體連接電腦的磁碟上；FDS 指南警告，儲存在網絡共享或 OneDrive 這類雲端同步資料夾，可能導致模擬失敗。",
"check-every-log-before-you-b-cf7faa": "<b>相信這個批次之前，先檢查每一個 log。</b> 在每次運行的 log 和 <code>.out</code> 檔中，搜尋最後一行是否正好是 <code>STOP: FDS completed successfully</code>，並標記任何含 <code>ERROR(</code> 的行、任何 <code>WARNING: DEVC</code>，以及任何預期之外的 <code>Pressure Zone Information</code>。下面的「注意」框說明為何 exit status 做不到這件事。",
"convert-one-run-to-dataset-fr-21e9fe": "<b>把其中一次運行轉換成 DATASET 的幀。</b> 運行 <code>python tools/fds_to_dataset.py results/batch/room_000_devc.csv -o results/batch/room_000_frames.csv</code>。如果該部機沒有把 DATASET 研究資料夾放在慣常位置，就加上 <code>--no-risk</code>：不加的話，腳本會以 <code>FileNotFoundError</code> 停下並指名 <code>dataset_fuzzy_fis.py</code>，因為它要載入本專案的 fuzzy index 為每一幀評分。加了 <code>--no-risk</code>，合約通道一樣會輸出，評分可以之後在有研究資料夾的那部機上再做。",
"screenshot-slot-254a19-14": "截圖位置",
"the-explorer-window-that-exp-8e15bd": "Export Scenarios 開啟的 Explorer 視窗：每個情景一個子資料夾，加上 run_scenarios 的 BAT 檔，資料夾路徑和檔案名稱都看得清楚。",
"what-the-two-scripts-do-and-03371c": "兩個腳本做甚麼，又拒絕甚麼",
"make-scenarios-py-varies-fou-892e68": "<code>make_scenarios.py</code> 會變動真實房間火災會變動的四樣東西：峰值放熱率，由 100、200、300、500、750 和 1000 kW 之中選；成長類別，即 slow、medium、fast 和 ultra-fast 四條標準 t 平方曲線之一，分別在 600、300、150 和 75 s 達到約 1054 kW；burner 在地面網格上的任何位置；以及 0.4 m 至 1.2 m 的門闊。較大的火是畫成較闊的 burner 而不是較熱的 burner，目標大約 1000 kW/m²，而成長類別加上峰值就化成一個負的 <code>TAU_Q</code> —— 第一個變體是 −160.0 s。",
"it-refuses-more-than-it-acce-c077fc": "它拒絕的比接受的多，而這正是重點。如果 burner 角位或任何一邊門緣不在格線上、burner 伸出房間之外或穿過前牆、峰值落在 50 至 2000 kW 之外，或者 burner 會壓住 1.85, 1.25 m 的地面熱通量量測裝置或 3.25, 2.15 m 的煙層高度量測線，該變體就會被拒絕。最後一項是人最容易漏掉的：那個檔案會一直運行到完成，然後靜靜地回傳一個穿過 burner 量到的地面熱通量。",
"what-the-conversion-exposed-9152bd": "這次轉換揭露了什麼",
"running-the-converter-on-the-0d6200": "把轉換器用在參考運行上，帶出了一件值得帶回項目的事，而它既不是模擬的問題，也不是腳本的問題。模糊指數把煙讀作每米遮光度百分比，用 0 至 20 的尺度，而它最高的一級 Dense 在 13 %/m 就已經完全到頂。那是偵測器的尺度：點型煙霧偵測器大約在 1.6 至 13 %/m 之間報警。真實房間火災中的真實天花遠遠超出這個範圍。在參考運行中，天花節點的光學密度在一分鐘之內達到每米 0.33，即 53 %/m，到結束時是每米 0.56，即 72 %/m。這個指數在光學密度約每米 0.06 時就已經飽和。",
"above-that-point-the-smoke-c-0e9fde": "超過那一點之後，煙這條通道就不再帶有資訊：只有溫度和 CO 仍然可以改變分數。所以參考運行在火真正燒起之後，幾乎每一幀都回報為 Emergency。對偵測而言 —— 這個指數本來就是為偵測而設 —— 飽和是正確的行為。但若要訓練模型去預測火勢即將有多嚴重，一條在二十分鐘裡有十九分鐘都釘死在最大值的通道，模型根本無法從中學習。應該直接用 <code>optical_density</code> 來訓練，這正是 wire contract 所要求的，並把這個指數當作標籤而不是輸入。",
"fds-to-dataset-py-reads-the-t-139e14": "<code>fds_to_dataset.py</code> 會讀取 FDS 寫出的兩行標頭，先單位、後量測裝置名稱，保留最接近每五秒刻度的那一行，然後為每一幀的每個 zone 輸出一行：<code>time_s</code>、<code>zone</code>、三條合約通道，旁邊再附上能見度和 FED 作為可維生性標籤。它只為 fuzzy index 把光學密度換成每米的遮光度百分比，因為那個 index 讀的煙是另一個單位；它亦會把以 <code>mol/mol</code> 傳入的 CO 量測裝置換算成 ppm，而不是信賴欄名。",
"check-4b5e84-8": "檢查",
"check-your-result-bc6f35-8": "檢查你的結果",
"open-the-converted-file-and-a443c1": "打開轉換後的檔案，檢查四樣東西。第一行在 <code>0.0</code> 秒。各幀之間的間距剛好是 5.0 s，中間沒有缺口。每一幀有兩行，各對應一個 sensor 節點。而 1200 秒的運行，每個 zone 有 241 幀，即 1200 ÷ 5 再加零時刻那一幀；少過這個數目，就代表有行被丟掉，或者運行提早結束。然後看 <code>co_ppm</code> 欄：數值應該是幾十或幾百，而不是 0.00006 這種小數，出現小數即代表體積分數未經換算就入了檔案。",
"converting-the-guide-s-own-r-f4cdbf": "轉換本指南自己的參考運行，是最快看到這些數字捱得過整程轉換的方法。那次 20 cm 運行中的 sensor 節點 S1 給出以下各幀，數值與參考表引用的一樣，並以合約的單位呈現：",
"frame-91b065": "幀",
"co-ppm-c87b2f-2": "co_ppm",
"visibility-7d9ff4": "能見度",
"60-s-9e18f8-3": "60 s",
"22-ppm-7b5ead": "22 ppm",
"4-8-m-33af34": "4.8 m",
"300-s-114f36-3": "300 s",
"25-ppm-b841a4": "25 ppm",
"5-2-m-2bc471": "5.2 m",
"620-s-30c98d-3": "620 s",
"53-ppm-7f7b05": "53 ppm",
"3-0-m-b48d1c": "3.0 m",
"900-s-fc1424-3": "900 s",
"58-ppm-00fd33": "58 ppm",
"2-9-m-16465e": "2.9 m",
"1195-s-339738-3": "1195 s",
"61-ppm-fbddc5": "61 ppm",
"3-1-m-59fcbd": "3.1 m",
"measured-from-the-20-cm-refe-0f8326": "量自 20 cm 的參考運行，它比第 6 日主張的網格粗。轉換後的檔案亦載有 FED，那是一個會累積的劑量，不是即時讀數：這次運行在 900 s 到 0.03，1195 s 到 0.04。把它當作標籤，而不是這次粗網格運行所確立的結果。",
"watch-out-58e199-9": "注意",
"fds-returns-an-exit-status-o-fef0dd": "即使失敗了，FDS 一樣回傳 0 的 exit status。在本專案的 Mac 上，這個執行檔在每一個設定錯誤之後、以及一個運行時錯誤之後都回傳 0，而 PyroSim 自己的啟動器在數值不穩定之後，亦記錄到子程序離開碼是 0。所以，靠 exit status 判斷的批次腳本，會就一批甚麼都沒產出的運行報告全數通過。唯一可靠的檢查是文字：最後一行 <code>STOP: FDS completed successfully</code>。再加上搜尋 <code>ERROR(</code> 和 <code>WARNING: DEVC</code>，因為一個落在網格之外的量測裝置，會令批次中每一次運行都少一條通道，而它只會在主控台講一次。",
"one-more-failure-is-specific-0c144e": "還有一種失敗是批次獨有的：名稱。FDS 指南說明，如果指定的名稱相同，它會覆寫該個案的輸出檔案，而且工作名稱不可以含有空格。CHID 中的句號會直接被拒，報 <code>ERROR(108)</code>，所以一個叫 <code>hrr_0.5MW</code> 的變體根本不會開始。每個變體都要有自己的 CHID —— 生成器由 <code>room_000</code> 開始向上遞增 —— 否則第二次運行會靜靜地抹掉第一次。",
"what-a-batch-costs-and-what-25f362": "一個批次的成本，以及已發表研究實際用過甚麼",
"run-one-case-before-you-queu-b14b60": "排五十個個案之前，先運行一個。FDS 指南的建議是先短時間運行你的工作，用來估算整個工作所需的時間；把 <code>T_END</code> 設為零就只做設定的工作，於是你用幾秒的代價就可以在 Smokeview 檢查幾何。",
"job-30c8cb": "工作",
"cost-64ae43": "成本",
"measured-or-derived-f327bc": "量測或推算",
"one-20-cm-1200-s-iso-9705-ca-4c084b": "一個 20 cm、1200 s 的 ISO 9705 個案",
"about-2-5-h-4e68ac": "約 2.5 h",
"measured-on-this-project-s-m-2f82c7": "在本專案的 MacBook Air 上量得：2 個 MPI 進程，8868 s 實際運行時間",
"today-s-six-variants-in-sequ-45fd17": "今日六個變體順序運行",
"about-15-h-cfe614": "約 15 h",
"arithmetic-on-the-row-above-f05bde": "由上一行的算術推出，同一部機",
"the-same-room-at-10-cm-06cdb7": "同一個房間用 10 cm",
"roughly-16-0a0730": "大約 16×",
"thunderhead-refining-the-mes-815c69": "Thunderhead：把網格加密一倍，運行時間大約增加 16 倍",
"none-of-those-numbers-descri-be2fcb": "以上數字都不是在說辦公室那部桌面電腦。NIST 的 macOS 版 FDS 是為 x86-64 編譯，在這部 Apple silicon 機上經 Rosetta 運行，所以這些是在陌生硬件上的上限。計劃一整輪運算之前，先用一次短的試跑量度你自己那部。如果你有多餘的核心，Thunderhead 對大量小型工作的建議是：在同一批核心上同時運行幾個小個案，總體完成的工作量可能比逐個接逐個運行更快，所以寧可用 <code>OMP_NUM_THREADS=1</code> 並排運行幾個單網格變體，也不要把所有資源給一個個案。",
"it-helps-to-know-what-publis-8d65bf": "知道這個領域已發表的研究實際運行過甚麼，會有幫助，因為其中兩個著名數字根本不是 FDS 的數字。",
"study-14143a": "研究",
"cases-eccd8c": "個案數",
"engine-and-cost-18ca75": "引擎與成本",
"p-flash-wang-et-al-2021-21a66b": "P-Flash, Wang et al. 2021",
"cfast-a-two-zone-model-not-c-f63986": "CFAST，一個雙區域模型，不是 CFD。論文自己的收斂檢查發現，flashover 預測到大約 1000 個個案就不再改善",
"flashnet-tam-et-al-2022-5c8450": "FlashNet, Tam et al. 2022",
"cfast-again-on-about-250-clu-bd467b": "同樣是 CFAST，在約 250 個叢集節點上運行約兩星期",
"su-et-al-2021-ebf163": "Su et al. 2021",
"fds-15-to-48-h-per-atrium-ca-7cdad1": "FDS。每個中庭個案 15 至 48 h，用約 32 個核心",
"fang-et-al-2025-19b98a": "Fang et al. 2025",
"fds-sampled-by-latin-hypercu-30abf7": "FDS，以 Latin hypercube 在 24 個起火房間之間取樣",
"the-pattern-is-the-one-to-ca-d4f228": "這個規律值得帶進你日後寫的每一份計劃：幾萬個個案屬於區域模型，它們幾秒就解出每個房間兩層充分混合的氣層，而 CFD 的運算輪次是以百計。無論你向導師承諾甚麼，都要用幾百個 FDS 個案加一個取樣器來承諾，而不是幾萬個。",
"the-honest-limit-of-what-you-841304": "今日建成的東西，界限到哪裏為止",
"this-is-a-pipeline-rehearsal-4aafe7": "這是一次流程演練，在有人把它誤當成數據集之前，值得白紙黑字寫清楚。一個 ISO 9705 房間就是一個隔間。當中的兩個節點 S1 和 S2，是同一個空間內的兩個位置，不是由門連接的兩個 zone，所以這裏完全沒有東西考驗到預報器所取用的鄰接圖，也沒有東西支持得住跨建築物遷移的說法 —— 那需要把整幢建築物排除在訓練之外。佔用人數通道是刻意不設的，因為那由人群模擬器負責。你證明到的，是這份合約可以由頭到尾滿足：幾何通過驗證、運行的成功是經過檢查而不是假定，以及各幀落在正確的通道、單位和間距上，並附一份 manifest，說明每一個是由哪些參數產生。",
"the-next-step-is-not-more-ru-13a8a9": "下一步不是為這個房間做更多運行，而是加入第二個隔間，以及兩者之間的門口，令區域圖真正存在；峰值放熱率亦要有設計火災作為來源，而不是借用住宅研究得出的一個範圍。兩者都是項目的決定，不是模擬器的決定。",
"fds-can-write-device-output-2ea0fb": "FDS 可以直接每 5 s 寫一次量測裝置輸出。為甚麼本指南要每 1 s 寫一次，再每五行保留一行？",
"two-reasons-fds-time-average-1c8ff4": "兩個原因。FDS 預設會把量測裝置輸出在兩次輸出之間做時間平均，所以以 5 s 寫出的輸出就是五秒平均值；而 DATASET 禁止平均，因為平均正好把預測器賴以存在的上升速率低通濾走。把 1 s 序列抽稀，只是把平均窗口收窄到一秒，並把 1 s 數據留在磁碟上。不過收窄並不等於消除，所以範本再進一步：<code>iso9705_template.fds</code> 裡每一條訓練通道都帶有 <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code>，直接把平均徹底關掉。在任何批次運行的 <code>.out</code> 檔案裡搜尋 <code>TEMPORAL STATISTIC</code> 就可以確認。",
"you-want-24-variants-that-di-7c8a82": "你要 24 個變體，分別在峰值放熱率、增長速率、burner 位置和門口寬度上不同。為甚麼 PyroSim 的 Scenarios 是錯的工具？應該改用甚麼？",
"a-scenario-only-enables-and-c55437": "一個 scenario 只能啟用和停用物件。改一個參數即是要複製該物件、編輯副本，再在那個 scenario 裡停用原件；於是每改一個數字，就多一批物件要在全部 24 個個案之間保持一致。不如匯出一個 FDS 檔，把它變成模板，再讓腳本填值和驗證。要手工做五個或十個變體，Scenarios 仍然是對的工具，而它的 Export Scenarios BAT 依然是批次運行器的好範本。",
"your-batch-of-40-runs-finish-a6eb61": "你那批 40 個運行通宵跑完，每個進程都回傳結束狀態 0。為甚麼這證明不到任何事？應該改為檢查甚麼？",
"fds-returns-0-after-set-up-e-af91f8": "不論是設定錯誤還是運行期錯誤，FDS 一樣回傳 0，所以這個狀態只說明程式結束了。要在每個日誌裡搜尋最後一行 STOP: FDS completed successfully，並標出任何 ERROR(、任何 WARNING: DEVC 行，以及任何意外出現的 Pressure Zone Information，密封房間就是這樣現身的。",
"two-variants-in-a-batch-were-e5297d": "一個批次裡有兩個變體寫了相同的 CHID。事後你會發現甚麼？",
"one-set-of-results-fds-over-85cf72": "只有一組結果。FDS 會覆寫同名個案的輸出檔，所以第二次運行抹掉了第一次，而清單裡兩個條目都指向剩低的那一個。每個變體都要有自己的 CHID，不可以有空格，也不可以有句點 —— 一個句點會令運行停止並報 ERROR(108)。",
"name-two-claims-this-one-roo-dab997": "說出兩項這個單房間數據集無法支持的主張，無論你生成多少個變體都一樣。",
"anything-about-the-zone-grap-f2c5e6": "任何關於區域圖的主張，因為單一隔間沒有鄰接關係，兩個節點只是同一空間裡的兩個位置；以及任何關於遷移到未見過的建築物的主張，那要把整幢建築物留出訓練之外。它亦不帶人員佔用通道，因為那一項由人群模擬器負責。",
"day-7-done-4c04b8": "第 7 天完成",
"reference-run-322138-2": "參考運行",
"every-number-in-this-guide-c-2c5ad0": "本指南每一個數字都出自這次運行",
"this-is-the-room-the-whole-g-ebbf72": "整份指南建立的就是這個房間：ISO 9705 測試房間，3.6 × 2.4 × 2.4 m，其中一面端牆開有一道 0.8 × 2.0 m 的門，遠角放一個丙烷 burner。這個 burner 先維持 100 kW 十分鐘，然後階躍到 300 kW，再維持十分鐘。這就是標準本身的點火程序。",
"a-3-6-by-2-4-metre-room-with-f8824d": "一個 3.6 乘 2.4 米的房間：遠角有一個 burner，近牆正中有一道門，房間中央有一個 sensor 節點，門口附近有第二個節點，近角有一棵熱電偶樹，地板中央有一個熱通量計。",
"burner-38f899": "burner",
"door-2680b6": "門",
"0-8-m-wide-f4cbd1": "闊 0.8 m",
"2-0-m-high-a478a0": "高 2.0 m",
"s1-1c12fa": "S1",
"s2-474c9b": "S2",
"tc-tree-0e52f2": "TC 樹",
"flux-gauge-f80d35": "熱通量計",
"3-6-m-4fda29": "3.6 m",
"2-4-m-a1fdfd": "2.4 m",
"where-the-sensors-sit-s1-and-7dab7f": "<b>sensor 裝在哪裡。</b>S1 和 S2 是 DATASET 區域節點：天花以下 5 cm 量溫度、CO 和光學密度，頭部高度 1.85 m 量能見度、FED、O₂ 和 CO₂。近角的熱電偶樹有七顆珠，由 0.25 m 到 2.35 m，同一條垂直線亦報告煙層高度。",
"what-the-run-did-5a3cd5": "這次運行的經過",
"time-6c82e6-3": "時間",
"hrr-7306c0": "HRR",
"ceiling-tc-ee646f": "天花 TC",
"upper-layer-8f8414": "上層",
"layer-height-9d419d": "煙層高度",
"co-at-s1-f0a8d3": "S1 的 CO",
"visibility-7d9ff4-2": "能見度",
"floor-flux-7d10a6": "地板熱通量",
"60-s-9e18f8-4": "60 s",
"109-kw-116f46-2": "109 kW",
"121-c-6a9f4e": "121 °C",
"113-c-0a6d9e": "113 °C",
"0-92-m-55faf1": "0.92 m",
"22-ppm-7b5ead-2": "22 ppm",
"4-8-m-33af34-2": "4.8 m",
"0-36-kw-m-3a5866": "0.36 kW/m²",
"300-s-114f36-4": "300 s",
"102-kw-f24e9f-2": "102 kW",
"138-c-7125a9": "138 °C",
"122-c-984f00": "122 °C",
"0-93-m-9a1ae9": "0.93 m",
"25-ppm-b841a4-2": "25 ppm",
"5-2-m-2bc471-2": "5.2 m",
"0-52-kw-m-eea986": "0.52 kW/m²",
"590-s-end-of-stage-one-53a572": "<b>590 s</b> 第一階段結束",
"106-kw-6cece6-2": "106 kW",
"147-c-1e3cc1-2": "147 °C",
"135-c-a406ea-2": "135 °C",
"0-83-m-8ea9c0": "0.83 m",
"22-ppm-7b5ead-3": "22 ppm",
"5-1-m-bed774": "5.1 m",
"0-64-kw-m-e0b02c": "0.64 kW/m²",
"620-s-just-after-the-step-df9ac0": "<b>620 s</b> 階躍之後",
"255-kw-19d5d7-2": "255 kW",
"246-c-12823e": "246 °C",
"236-c-ba9ad1": "236 °C",
"0-84-m-c9592c": "0.84 m",
"53-ppm-7f7b05-2": "53 ppm",
"3-0-m-b48d1c-2": "3.0 m",
"1-49-kw-m-0298f6": "1.49 kW/m²",
"900-s-fc1424-4": "900 s",
"323-kw-1b0295-2": "323 kW",
"311-c-a3e97c": "311 °C",
"279-c-ff9c4c": "279 °C",
"0-81-m-ebf005": "0.81 m",
"58-ppm-00fd33-2": "58 ppm",
"2-9-m-16465e-2": "2.9 m",
"2-94-kw-m-4402dd": "2.94 kW/m²",
"1195-s-end-19d7a4": "<b>1195 s</b> 結束",
"317-kw-348fb0-2": "317 kW",
"342-c-59cbec-2": "342 °C",
"297-c-d5ec96-2": "297 °C",
"0-87-m-ffcdb5": "0.87 m",
"61-ppm-fbddc5-2": "61 ppm",
"3-1-m-59fcbd-2": "3.1 m",
"3-73-kw-m-117d4a": "3.73 kW/m²",
"measured-from-iso9705-room-2-7ab3be": "在 MacBook Air M1 上由 <code>iso9705_room_20cm.fds</code> 量得：FDS 6.10.1、20 cm 格距、兩個 MPI 進程，1200 s 的火用了 8868 s 實際運行時間。天花熱電偶是角落樹最頂那顆珠，在 2.35 m；上層溫度和煙層高度來自同一條垂直線上的分層量測裝置。",
"four-things-to-notice-before-b45af0": "自己動手建之前要留意的四件事",
"the-heat-release-rate-is-an-22075a": "<b>放熱率是輸入，不是結果。</b>它跟着程序走，是因為你規定了它。如果你的 HRR 一欄沒有跟上，出問題的是 burner，不是火。",
"the-smoke-layer-forms-fast-a-dfbfdc": "<b>煙層形成得快，之後幾乎不動。</b>一分鐘之內已降到約 0.9 m，餘下的運行時間都停在附近，因為門口排走的量，跟火產生的量一樣多。",
"visibility-fails-long-before-56a303": "<b>能見度遠在熱之前就先失守。</b>在房間中央，第一分鐘內已經低於 5 m，而地板承受的仍遠低於 1 kW/m²，暴露劑量可以忽略。在真實建築物裡，阻止人離開的是煙。",
"this-run-reads-cool-dillon-m-5a0ef1": "<b>這次運行偏冷。</b>Dillon 在真實的 ISO 房間裡，用 100 kW 角落 burner 在 2.35 m 量得約 305 °C，300 kW 時約 615 °C。這一次只有 147 °C 和 342 °C。第 6 天講的就是這個差距。",
"the-case-files-300978": "個案檔案",
"four-files-come-with-this-gu-049971": "本指南附有四個檔案。<code>iso9705_room.fds</code> 是 10 cm 格距的參考個案；<code>iso9705_room_20cm.fds</code> 是同一個房間用 20 cm 格距，上面那個表就是它做出來的；<code>day6_broken.fds</code> 是第 6 天的練習；<code>iso9705_template.fds</code> 是第 7 天的腳本要填的。從本指南的程式碼列表裡複製任何一個，用 <code>.fds</code> 副檔名儲存，再在 PyroSim 用 <span class=\"ui\">File › Import FDS/CAD File</span> 開啟。",
"error-finder-5664df-2": "錯誤查找器",
"the-failures-that-say-nothin-df438e": "甚麼都不說的失敗，才是令你賠上一日的失敗",
"fds-returns-a-success-status-8c93ac": "FDS 即使失敗也回傳成功狀態，而幾個最嚴重的新手錯誤根本不會產生任何錯誤訊息。下表就是實用清單。標示 <span class=\"chip bad\">靜默</span> 的行，會以 <code>STOP: FDS completed successfully</code> 結束，答案卻是錯的；這些要背熟。",
"type-any-part-of-a-message-a-d31aa2": "輸入訊息的任何一部分、症狀或關鍵字來篩選。這裡每一條訊息，不是在真實運行中出現過，就是從 6.10.1 發行標籤的 FDS 原始碼讀出來的。",
"filter-d7decf": "篩選",
"what-you-see-bfa744": "你看到甚麼",
"why-21e2ca": "原因",
"what-to-do-779b1d": "怎樣做",
"the-run-finishes-but-a-press-bc724b": "運行完成，但出現了一個壓力區",
"pressure-zone-information-1-ec2e48": "Pressure Zone Information — 1 Volume: 2.0732E+01 m3",
"silent-b32285": "靜默",
"the-room-has-no-path-to-the-e3301c": "房間沒有通往室外的路徑。除非有 OPEN vent 另行指明，否則 FDS 會把計算域邊界當成實牆，而且會把密封空間當成真的密封，於是壓力上升，煙卻走不出去。",
"right-click-the-mesh-and-cho-9ae6bc": "右擊網格，選 <span class=\"ui\">Open Mesh Boundaries</span>，並檢查門是否真的穿透。如果那一行顯示的體積接近房間本身的體積，即是說房間就是那個密封區。",
"the-door-is-drawn-but-the-ro-f0acc9": "門畫了出來，房間仍然密封",
"silent-b32285-2": "靜默",
"the-hole-is-shallower-than-t-e676b7": "洞比牆淺，所以並沒有穿透。在 FDS 裡，<code>HOLE</code> 必須與 <code>OBST</code> 的兩個面都重疊；在 PyroSim 裡，<span class=\"ui\">Wall Hole</span> 工具有自己的 Wall Thickness，預設 0.2 m，而且至少要與牆一樣厚。",
"set-the-tool-s-wall-thicknes-756008": "把工具的 Wall Thickness 設到與牆相符，或者在文字檔裡把洞向兩面各延伸一厘米，正如參考個案用 <code>XB=3.59,3.71</code> 穿過 3.6 至 3.7 的牆。",
"the-fire-is-far-too-small-c63bc1": "火勢遠比應有的細小",
"silent-b32285-3": "靜默",
"hrrpua-is-a-heat-release-rat-a5dbeb": "<code>HRRPUA</code> 是<em>每平方米</em>的放熱率。把總千瓦數填進去，會令火勢按 burner 以平方米計的面積成比例縮細。",
"divide-the-iso-burner-is-0-1-7561ea": "自己先除：ISO burner 是 0.17 × 0.17 m，所以 100 kW 即是 3460 kW/m²。在相信這次運行的其他任何結果之前，先用 <code>CHID_hrr.csv</code> 的 <code>HRR</code> 一欄對照你原本想要的數值。",
"the-burner-is-visible-but-hr-b1ce6c": "看到 burner，但 HRR 一直是零",
"silent-b32285-4": "靜默",
"the-vent-is-smaller-than-a-c-f7e6b9": "這個 vent 比一個網格單元還細，或者它的邊緣捨入到同一條格線上，於是 FDS 把它丟掉。它在 <code>.smv</code> 檔的 vent 清單裡也不會出現。",
"draw-the-burner-on-cell-boun-d02b98": "把 burner 畫在網格邊界上，而且至少橫跨一個網格單元。用 <span class=\"ui\">Snap to Model Grids</span>，再在 <span class=\"ui\">FDS Block Preview</span> 裡檢查 burner。",
"a-sensor-column-is-missing-f-d9d62a": "CSV 裡少了一個 sensor 的欄",
"warning-devc-s2-t-is-not-wit-1b8828": "WARNING: DEVC S2_T is not within any mesh.",
"silent-b32285-5": "靜默",
"the-device-sits-outside-ever-2a6c4b": "那個量測裝置落在所有網格之外。FDS 會跳過它繼續運行，而警告只會出現在主控台 —— <code>.out</code> 檔裡沒有任何一行。",
"move-it-inside-the-mesh-read-42c25c": "把它移入網格之內。要看運行日誌，不要只看 CSV；在 PyroSim 裡，日誌就是 <span class=\"ui\">FDS Simulation</span> 對話框裡的文字，而 <span class=\"ui\">Save Log</span> 可以把它保存下來。",
"co-and-smoke-stay-at-zero-al-296a41": "整段運行 CO 和煙都是零",
"silent-b32285-6": "靜默",
"the-reaction-has-no-yields-f-17a648": "反應沒有設定產率。FDS 把 <code>CO_YIELD</code> 和 <code>SOOT_YIELD</code> 預設為零，而資料庫裡的 FDS6 燃料條目，包括丙烷，只設定了燃料本身。於是能見度一直停在 30 m 上限，部分暴露劑量永遠不會累積。",
"open-model-edit-reactions-go-5432cb": "開啟 <span class=\"ui\">Model › Edit Reactions</span>，去 Byproducts 分頁，兩項都要設定。參考個案為丙烷用 0.024 煙塵和 0.005 CO，這是 FDS Validation Guide 採用自 Tewarson 量測的數值。",
"a-wall-or-ceiling-stays-exac-1bebec": "牆或天花一直完全維持在室溫",
"silent-b32285-7": "靜默",
"its-surface-is-still-inert-t-ad0837": "它的表面仍然是預設的 <code>INERT</code>，會把表面固定在環境溫度。",
"give-it-a-layered-surface-wi-3b198b": "給它一個用真實材料的分層表面。不要改為使用 <code>ADIABATIC</code>：FDS 指南說它只供測試之用。",
"the-run-stops-part-way-e1da7d": "運行中途停止",
"error-374-numerical-instabil-c2e506-2": "ERROR(374): Numerical Instability - FDS stopped",
"the-time-step-collapsed-belo-98f81e": "時間步長塌縮到初始值的萬分之一以下。有記載的成因包括：放熱量突然大幅變化、長寬比差過 2:1 的網格單元、網格界面上的解析度跳變、高速氣流穿過細小開口，以及火勢大得超出房間的通風能力。",
"read-the-last-time-step-bloc-21a0a4": "在 <code>CHID.out</code> 裡看最後一個時間步區塊，找出 CFL 數或散度爆掉的那個網格，然後在 Smokeview 開啟 FDS 最後寫出的 Plot3D 檔，找出那些異常速度。用漸變方式令火勢上升，不要用階躍，並且要讓門口以外的計算域保持開放。",
"fds-stops-while-reading-the-2009fb": "FDS 在讀取檔案時停止",
"error-101-problem-with-surf-487268": "ERROR(101): Problem with SURF number 2, line number 49",
"a-misspelt-or-invalid-keywor-d81182": "關鍵字串錯或無效、少了結尾斜線、引號用錯，或者有非 ASCII 字元。FDS 會指出記錄類型和行號。",
"go-to-that-line-note-that-an-260d3f": "去到那一行。要留意，一個沒有被使用、又打錯字的 <code>RAMP</code> 永遠不會被讀取，也永遠不會報錯，所以問題可能出在你以為沒有作用的一行。",
"error-314-surf-burner-must-h-60c912": "ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.",
"a-burner-surface-with-no-rea-9c0641": "一個 burner 表面沒有定義反應。",
"model-edit-reactions-add-fro-e4f882": "<span class=\"ui\">Model › Edit Reactions › Add From Library</span>，然後設定產率。",
"error-819-vent-null-is-open-55925a": "ERROR(819): VENT null is OPEN, MIRROR OR PERIODIC and must be on an exterior boundary.",
"an-open-vent-was-drawn-insid-710075": "有一個 OPEN vent 畫在計算域內部，通常是畫在本來想開門的內牆上。",
"open-belongs-only-on-the-out-c48475": "OPEN 只可以放在網格的外表面。門要用穿牆的洞來建模。",
"error-820-vent-1-has-no-soli-32f9bb": "ERROR(820): VENT 1 has no solid backing or an orientation index (IOR) is needed.",
"the-vent-is-floating-in-air-8251f7": "那個 vent 浮在空氣中。vent 必須貼在實體面或網格邊界上。",
"put-it-on-the-face-of-an-obs-fadbd4": "把它放在障礙物的面上，或者給它一個方向。6.11 的措辭不同：<span class=\"msg\">VENT &lt;id&gt; is not attached to any solid surface.</span>",
"error-431-mesh-2-is-out-of-a-32e02d": "ERROR(431): MESH 2 is out of alignment with MESH 1",
"abutting-meshes-whose-cells-81bb1c": "相鄰的網格，其網格單元在截面上不吻合，或者不成整數比例。",
"make-the-shared-face-line-up-65978d": "令共用的面對齊。想不用真正運行就檢查，可以把結束時間設為零 —— 對齊錯誤一樣會印出來，而運行會以 <code>STOP: Set-up only</code> 結束。",
"error-112-the-number-of-mpi-8bf4c4": "ERROR(112): The number of MPI processes, 2, exceeds the number of meshes, 1",
"a-parallel-run-asks-for-more-e4aa9e": "平行運行要求的進程數多過網格數。一個網格只用一個進程。",
"split-the-model-into-more-me-ba875e": "把模型分成更多網格，或者用少一些進程來運行。要令火保持在同一個網格之內。",
"error-108-no-periods-allowed-7a72b6": "ERROR(108): No periods allowed in CHID",
"the-job-name-contains-a-full-e35c45": "工作名稱含有句點。空格同樣不可以，資料夾名稱也適用同一條規則。",
"use-underscores-room-v1-not-5d6a92": "改用底線：<code>room_v1</code>，不要 <code>room.v1</code>。",
"error-109-remove-the-file-ca-de5a38": "ERROR(109): Remove the file, case.stop, from the current directory",
"a-previous-run-was-stopped-a-c52dfd": "之前有一次運行被停止，留下了它的 <code>.stop</code> 檔。",
"delete-it-or-resume-the-run-eee928": "把它刪掉，或者用 <span class=\"ui\">Analysis › Resume FDS</span> 續跑，它會由檢查點重新開始。",
"the-run-ends-immediately-wit-860f53": "運行即時結束，裡面甚麼都沒有",
"a-new-pyrosim-model-has-a-si-9cc5d4": "新建的 PyroSim 模型，模擬結束時間是 0.001 s，不改就甚麼都不會發生。FDS 本身的預設是 1 s。",
"analysis-simulation-paramete-8d1328": "<span class=\"ui\">Analysis › Simulation Parameters › Time</span>，設定結束時間。",
"fds-runs-far-slower-than-exp-fc4d71": "在 Windows 上，FDS 比預期慢很多",
"windows-defender-scanning-th-ebb215": "Windows Defender 在掃描求解器。安裝程式會為隨附的 FDS 加入排除項，但不會為你自己指定的 FDS 加。",
"add-file-and-process-exclusi-797b64": "在 Windows Security 為 <code>fds.exe</code> 和 <code>fds_openmp.exe</code> 加入檔案和進程排除項。",
"the-licensing-dialog-opens-a-2e578e": "啟動時彈出授權對話框",
"pyrosim-cannot-find-a-licenc-0fe13e": "PyroSim 找不到授權。",
"help-license-a-node-locked-l-01b545": "<span class=\"ui\">Help › License</span>。節點鎖定授權要輸入 22 個字元的啟用碼，或者用對話框顯示的 host ID 產生的授權檔。浮動授權要輸入伺服器名稱和連接埠 52100。",
"parallel-runs-ask-for-a-pass-daaad6": "並行運行反覆要求輸入密碼",
"mpi-on-windows-needs-a-passw-4c37a5": "Windows 上的 MPI 要有設定了密碼的帳戶。",
"set-an-account-password-then-a6d065": "先為帳戶設定密碼，然後在安裝目錄的 <code>fds\\mpi</code> 資料夾內運行 <code>mpiexec -remove</code>、<code>mpiexec -register</code> 和 <code>mpiexec -validate</code>。",
"a-batch-reports-success-for-45623e": "批次把失敗的運行報告為成功",
"fds-returns-exit-status-0-af-4a1e9b": "設定錯誤之後，以及數值不穩定之後，FDS 都回傳結束狀態 0。這個狀態甚麼都說明不了。",
"search-each-log-for-the-exac-1ad788": "在每個日誌中搜尋 <code>STOP: FDS completed successfully</code> 這一行原文，並標記任何 <code>ERROR(</code>、任何量測裝置警告，以及任何非預期的壓力區域。",
"every-variant-overwrites-the-248a81": "每個變體都覆蓋上一個的結果",
"output-files-are-named-from-378dc3": "輸出檔案按 CHID 命名，所以兩次 CHID 相同的運行會共用同一批檔案。",
"one-chid-per-variant-and-one-dfe89a": "每個變體一個 CHID，每個變體一個資料夾。在 PyroSim 用 <span class=\"ui\">File › Export › Export Scenarios</span>，不要逐個 Scenario 運行。",
"the-disk-fills-during-a-batc-326156": "批次途中磁碟被塞滿",
"slice-boundary-and-3d-smoke-5b7dfe": "不論運行多長，slice、boundary 和 3D smoke 檔案預設每次運行都會寫出一千次。",
"set-the-output-intervals-exp-0e4a43": "在 Output 分頁明確設定輸出間隔，只保留你需要的 slice，做數據運行時關掉 3D smoke。",
"glossary-7427cf-2": "詞彙表",
"the-words-this-field-uses-an-1d8d8b": "這一行用的詞，以及哪些保持英文",
"tool-names-fds-keywords-file-2cbf91": "工具名稱、FDS keyword、檔案名稱，以及香港消防工程師習慣用英文講的詞彙，在本頁兩個語言版本裏都保持英文：PyroSim、FDS、Smokeview、HRR、mesh、<code>SURF</code>、<code>DEVC</code>、<code>SLCF</code>、CSV。下面的中文用詞跟隨已按同一套內部規則寫成的 DATASET 頁面。",
"heat-release-rate-hrr-33241d": "放熱率<span class=\"en\">HRR · Heat release rate</span>",
"how-much-power-the-fire-is-p-013165": "火放出多少功率，以 kW 為單位。在本指南裏它是指定的，不是計算出來的：由你告訴 FDS burner 做甚麼。",
"hrrpua-c082c0": "HRRPUA<span class=\"en\">單位面積放熱率</span>",
"heat-release-rate-per-unit-a-bbab4b": "單位面積的放熱率，以 kW/m² 為單位。乘以 burner 的面積，就得出火的功率。初學者最常犯的錯，就是在這裏填 kW。",
"mesh-cell-size-4c3c6e": "網格、格距<span class=\"en\">Mesh · cell size</span>",
"the-grid-of-boxes-fds-solves-3ac068": "FDS 求解時用的那個方格網。比一個網格單元細的東西，模擬全部看不見，所以格距決定了答案最多可以呈現到甚麼。",
"smoke-layer-layer-height-e65dd8": "煙層、煙層高度<span class=\"en\">Smoke layer · layer height</span>",
"the-hot-smoky-region-under-t-55e382": "天花下方又熱又有煙的區域，以及它下緣的高度。FDS 不會直接計算煙層；它是沿一條線的溫度分佈推算出來的。",
"visibility-947e1c": "能見度<span class=\"en\">Visibility</span>",
"how-far-a-person-could-see-a-4986bb": "一個人透過煙可以看到出口指示牌多遠，以 m 為單位。FDS 把它的上限設在 30 m，並由煙的光學密度推算出來。",
"optical-density-491932": "光學密度<span class=\"en\">Optical density</span>",
"how-much-light-the-smoke-abs-361f2f": "煙每米吸收多少光。DATASET 接收的是這一條通道，不是能見度，因為 sensor 直接量到的就是它。",
"obscuration-db3a05": "遮光度<span class=\"en\">Obscuration</span>",
"the-same-idea-as-a-percentag-e8f81a": "同一個概念，以每米損失光線的百分比表示。煙霧偵測器就是用這個單位標定的。",
"flashover-flashover-de4d97": "flashover<span class=\"en\">閃燃</span>",
"the-moment-a-room-fire-becom-729f03": "房間裏的火變成整個房間都在燒的那一刻。ISO 9705 把它定義為 1000 kW；實務上亦有人用上層 600 °C，或地面 20 kW/m²。",
"tenability-0862e7": "可維生性<span class=\"en\">Tenability</span>",
"whether-a-person-could-still-9090ba": "一個人是否仍然可以生存和逃生：能見度足夠、熱量夠低、吸到的氣體劑量夠低。",
"fed-9cc7c3": "FED<span class=\"en\">有效劑量分數</span>",
"fractional-effective-dose-a-1f5c3a": "Fractional effective dose，有效劑量分數。它是一個累計值，代表在該點的人到目前為止承受了多少氣體暴露，1.0 即代表失去行動能力。",
"soot-yield-co-yield-e4440e": "煙塵產率、一氧化碳產率<span class=\"en\">Soot yield · CO yield</span>",
"the-fraction-of-burnt-fuel-m-c71cac": "燒掉的燃料質量中，變成煙塵粒子或一氧化碳的比例。兩者在 FDS 的預設值都是零，所以煙和 CO 可以整個運行都一直沒有動過。",
"device-2ad69c": "量測裝置<span class=\"en\">Device</span>",
"a-virtual-sensor-in-the-mode-40e375": "模型裏的虛擬 sensor。氣相的量測裝置讀的是它所在那個網格單元的中心，無論它的座標寫得多準確。",
"scenario-16932d": "情景<span class=\"en\">Scenario</span>",
"a-variation-of-one-model-pyr-7458e6": "同一個模型的一個變化。PyroSim 的 Scenarios 功能只能開關物件，所以第 7 日改用文字範本。",
"simulation-case-0ce0f7": "個案<span class=\"en\">Simulation case</span>",
"one-run-one-input-file-one-c-2543e5": "一次運行：一個輸入檔、一個 CHID、一個結果資料夾。一個數據集由許多個案組成。",
"sources-and-review-1bcd6b-2": "資料來源與覆核",
"what-was-checked-what-was-ru-5c1cd1": "查證了甚麼、運行了甚麼，以及甚麼仍未經核實",
"nothing-in-this-guide-was-wr-88ac44": "本指南沒有一句是憑記憶寫出來的。選單路徑和預設值來自 Thunderhead 自己的 2026.1 文件，以及軟件內附的字串；物理和 keyword 逐頁引自 NIST 的 FDS 6.10.1 User's Guide；房間和它的 burner 來自 ISO 9705；數字來自在這部機上真正運行過的模擬。",
"primary-sources-0be474": "第一手資料來源",
"source-6da13a": "來源",
"used-for-d678e1": "用於",
"pyrosim-2026-1-documentation-d0c1d6": "<b>PyroSim 2026.1 文件</b> — <a href=\"https://www.thunderheadeng.com/docs/2026-1/pyrosim/\">thunderheadeng.com/docs/2026-1/pyrosim</a>",
"every-menu-path-dialog-field-7b888c": "每一條選單路徑、對話框欄位、預設值和疑難排解頁面。2026.2 的頁面已與它逐一比對；兩個版本用的都是同一個 FDS 6.10.1。",
"fds-6-10-1-user-s-guide-nist-118417": "<b>FDS 6.10.1 User's Guide</b> (NIST SP 1019) — <a href=\"https://github.com/firemodels/fds/releases/tag/FDS-6.10.1\">github.com/firemodels/fds</a>",
"mesh-and-resolution-the-char-201757": "網格與解析度、火的特徵直徑、反應及其產率、HRRPUA 和 ramp、vent 和 hole、每一個量測裝置的物理量、輸出檔案，以及不穩定的處理指引。",
"fds-validation-guide-6-10-1-10d140": "FDS Validation Guide 6.10.1",
"the-propane-soot-and-co-yiel-bbe68f": "丙烷的煙塵和 CO 產率、NIST 自己做的 ISO 9705 建模，以及煙層溫度、煙層厚度和速度的準確度統計。",
"iso-9705-1-2016-and-iso-9705-fee1b9": "<b>ISO 9705-1:2016</b> 和 ISO 9705:1993",
"the-room-the-doorway-the-bur-2d683d": "房間、門口、burner 及它的 100 kW / 300 kW 程序，以及 flashover 的 1000 kW 定義。",
"nureg-1805-fire-dynamics-too-a279e9": "<b>NUREG-1805</b>，Fire Dynamics Tools (NRC, 2004)",
"the-mqh-correlation-and-its-411fc6": "MQH 關係式及其適用限制、三條 flashover 放熱率估算，以及參考個案所用的內襯熱物理性質。",
"dillon-nist-gcr-98-756-1998-872db1": "<b>Dillon, NIST GCR 98-756</b> (1998)",
"measured-gas-temperatures-in-c671fd": "真實 ISO 9705 房間內，角落 burner 在 100 kW 和 300 kW 時實測的氣體溫度。",
"steckler-nbsir-82-2520-1982-d29c17": "<b>Steckler, NBSIR 82-2520</b> (1982)；<b>Bryant</b> 的門口量測",
"layer-temperatures-interface-53d6d8": "這種尺寸的隔間的煙層溫度、界面高度和門口流量。",
"dataset-project-files-dataset-d45314": "<b>DATASET 項目檔案</b> — <code>dataset/forecast/schema.py</code>、<code>dataset_fuzzy_fis.py</code>、CData 取樣說明",
"the-three-channels-the-5-s-f-b251c3": "三條通道、以抽取取得的 5 s 訊框間隔，以及第 7 日的轉換器為每一個訊框評分所用的模糊危險指數。",
"what-was-actually-run-595ffe": "實際運行過甚麼",
"run-b1b392": "運行",
"result-5faa59": "結果",
"fds-6-10-1-installed-on-maco-7341d7": "<b>在 macOS 安裝的 FDS 6.10.1</b>，來自 NIST 自己的發佈，並以 GitHub 公佈的摘要核對過 SHA-256",
"verified-proven-by-a-two-sec-08d8ca": "<span class=\"chip ok\">已核實</span> 由一次兩秒的丙烷火證實，運行到 <code>STOP: FDS completed successfully</code>。",
"the-reference-case-20-cm-cel-5f6168": "參考個案，20 cm 網格單元，完整 1200 s 程序",
"complete-8868-s-of-wall-cloc-9a04eb": "<span class=\"chip ok\">完成</span> 實際運行時間 8868 s，兩個 MPI 進程。本指南表格和圖表中的每一個數字。",
"the-same-case-10-cm-cells-a852d9": "同一個個案，10 cm 網格單元",
"partial-the-first-attempt-di-3950af": "<span class=\"chip warn\">部分完成</span> 第一次嘗試在機器負載高時因 MPI 逾時而中止；第二次在本頁發佈時仍在運行。這個個案完整的 10 cm 運行，在這套硬件上大約要一日半。",
"five-deliberately-broken-var-e20360": "五個刻意弄壞的變體",
"verified-the-sealed-room-pre-3358b7": "<span class=\"chip ok\">已驗證</span> 密封房間的壓力區、沒有切中牆身的 hole、放在天花之上的 sensor、把 HRRPUA 當成千瓦輸入，以及串錯的關鍵字。錯誤搜尋器中每一條標示為已見過的訊息，都來自這些運行。",
"the-day-7-scripts-e03980": "第 7 日的腳本",
"tested-32-tests-covering-gri-49a55c": "<span class=\"chip ok\">已測試</span> 32 個測試，涵蓋網格對齊、成長速率的計算、情景有效性、DATASET 抽稀規則、單位換算，以及 Aster 提出的每一個問題。",
"what-this-guide-could-not-es-8e8c29": "本指南無法確定的事",
"no-screenshot-in-this-guide-fee829": "本指南沒有一張截圖是從 PyroSim 擷取的。PyroSim 只在 Windows 運行，而本指南是在 Mac 上寫的，所以每一個截圖位都已標示出來，留待你在辦公室的桌上電腦補上。",
"the-guide-targets-pyrosim-20-5d828d": "本指南針對 PyroSim 2026.1。如果你的版本是 2026.2，求解器完全相同，只有幾個選單標籤不同；已知的地方，文中都有說明。",
"a-handful-of-interface-detai-bb4c85": "有少數介面細節，沒有軟件在眼前就確認不了：burner 對話框實際列出哪些 ramp-up 選項、全新安裝時運行前自動儲存是否已經勾選，以及你那部機的確實安裝路徑。",
"iso-9705-1-2016-annex-b-whic-692cdf": "ISO 9705-1:2016 Annex B 規定標準本身的儀器放在哪裏，但它並不公開。參考個案中的 sensor 位置是本指南自己的選擇，按 DATASET 的需要而定。",
"the-reference-run-is-coarse-c48346": "參考運行的網格粗，讀數比真實 ISO 房間的實測值低。它是用來檢查你的方法，不是對火本身的陳述。",
"review-log-5ebc66": "覆核記錄",
"check-4b5e84-9": "檢查",
"outcome-d3f061": "結果",
"research-six-streams-against-b715f9": "研究，六條線對照第一手資料來源",
"done-pyrosim-interface-fds-t-120738": "<span class=\"chip ok\">完成</span> PyroSim 介面、FDS 技術、ISO 9705、初學者是怎樣被教的、DATASET 合約，以及數據生成。每一條線都寫了一個筆記檔，附頁碼級的引用。",
"independent-verification-pas-b79c6f": "對研究筆記的獨立驗證",
"not-completed-the-adversaria-e87d0b": "<span class=\"chip warn\">未完成</span> 對抗式檢查器失敗了兩次，一次是工作階段上限，一次是認證問題。於是改為直接核對各項聲稱：本指南中的每一個數字，不是來自這裡做過的運行，就是來自有註明頁碼的來源。",
"outside-review-of-the-case-f-3b5424": "對個案檔案、腳本和計算的外部審查",
"done-aster-the-codex-agent-t-b8a7ba": "<span class=\"chip ok\">已完成</span> Aster —— 審查這個工作區的成果、而且並非成果作者的 Codex 代理 —— 沒有發現阻塞性的 FDS 語法缺陷，並確認了網格對齊、門的 hole、OPEN 的 vent、門口流量積分、煙層量測裝置、Day 6 的各個錯誤，以及每一項手算。它提出了七個問題；七個都在這裡重現並修正了。",
"case-files-6e4306": "個案檔案",
"run-all-four-parse-and-run-u-11bdd1": "<span class=\"chip ok\">已運行</span> 四個都能在 FDS 6.10.1 下解析並運行；參考個案先用只做設定的模式檢查，再以 20 cm 完整運行。",
"corrections-made-during-writ-b6a2b4": "撰寫期間所作的修正",
"fixed-the-doorway-flow-devic-f69797": "<span class=\"chip ok\">已修正</span> 門口流量量測裝置改寫成有文件記載的 <code>MASS FLUX X</code> 形式，因為 <code>MASS FLOW</code> 在 6.7.8 已從 FDS 文件中移除，只為向後兼容而保留。房間的內襯改為加氣混凝土，物性引自 NUREG-1805，取代原本沒有來源的數值。Day 6 練習的第三個錯誤，在模型加入第二個網格之後就不再是錯誤，於是把它移到天花之上再重新運行。",
"the-biggest-thing-aster-caug-a90f20": "Aster 抓到的最大問題",
"fixed-fds-averages-device-ou-89a007": "<span class=\"chip ok\">已修正</span> 除非明確指示不要，FDS 會把量測裝置輸出在每個輸出間隔內取平均，所以 Day 7 的流程一直在抽稀已經被平均過的數值 —— 而 DATASET 契約做抽稀，正正是為了避免這件事。範本現在在每一條訓練通道上都設定 <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code>，並在重新運行的 <code>.out</code> 檔案中驗證過。本指南中的參考數字在這項改動之前產生，是一秒平均值。",
"built-13-september-2026-for-38a723": "<b>建立</b> · 2026 年 9 月 13 日，為 DATASET 研究崗位而寫<br/>\n<b>個案與腳本</b> · <code>Self Learning/08SEP-08OCT/PyroSim/</code><br/>\n<b>狀態</b> · 本指南適用於 PyroSim 2026.1 配 FDS 6.10.1；參考數字來自 macOS 上一次 20 cm 運行，不能代替你自己的運行",
"ask-peter-2e2666": "問 Peter",
"ask-peter-2e2666-2": "問 Peter",
"close-bbfa77": "關閉",
"reading-dd33a7": "正在閱讀：<span data-ask-context=\"\"></span>",
"answers-come-from-this-page-8a7230": "答案來自本頁的文字。你的問題和你正在閱讀的章節會傳送給 Claude，它用的是你自己的 claude.ai 帳戶，第一次會徵求你的同意。",
"your-question-0ba83c": "你的問題",
"ask-356277": "提問",
"or-press-ctrl-enter-34cf7b": "或按 Ctrl + Enter",
"what-does-this-section-want-735667": "這一節首先要我做甚麼？",
"my-run-finished-but-the-hrr-c6666d": "我的運行完成了，但 HRR 那一欄是零。為甚麼？",
"explain-d-and-cell-size-to-s-47842e": "向一個從未劃過網格的人解釋 D* 和格距。",
"asking-is-not-available-in-t-a0025d": "在這個檢視模式下不能提問。答案會用到的一切，其實已經全部在頁面上：你正在讀的那一日、參考運行和錯誤速查。",
"__title__": "七日學會 PyroSim"
}</script><script id="i18n-js">
(function(){
  var box=document.getElementById('i18n-zh'); if(!box) return;
  var zh={}; try{ zh=JSON.parse(box.textContent)||{} }catch(e){ return }
  var nodes=[].slice.call(document.querySelectorAll('[data-i18n]'));
  var en={}; nodes.forEach(function(el){ en[el.getAttribute('data-i18n')]=el.innerHTML });
  var titleEn=document.title, titleZh=zh['__title__']||titleEn;
  var bEN=document.getElementById('page-lang-en'), bZH=document.getElementById('page-lang-zh');
  function apply(lang){
    var zhOn = lang==='zh';
    nodes.forEach(function(el){
      var k=el.getAttribute('data-i18n');
      var v = zhOn ? zh[k] : en[k];
      if(v!=null && v!==el.innerHTML) el.innerHTML=v;
    });
    document.documentElement.setAttribute('lang', zhOn?'zh-HK':'en');
    document.title = zhOn?titleZh:titleEn;
    if(bEN) bEN.setAttribute('aria-pressed', String(!zhOn));
    if(bZH) bZH.setAttribute('aria-pressed', String(zhOn));
    try{ localStorage.setItem('page-lang', lang) }catch(e){}
  }
  var start='en';
  try{ var s=localStorage.getItem('page-lang'); if(s==='zh'||s==='en') start=s }catch(e){}
  if(start==='en' && !/^en\b/i.test(navigator.language||'') && /^(zh|yue)/i.test(navigator.language||'')) start='zh';
  if(bEN) bEN.addEventListener('click',function(){apply('en')});
  if(bZH) bZH.addEventListener('click',function(){apply('zh')});
  apply(start);
})();
</script>
