{
 "sensor-data-fire-modelling-94fb30": "sensor data · fire modelling",
 "start-here-54acc2": "Start here",
 "day-1-editor-and-solver-838e78": "Day 1 · Editor and solver",
 "day-2-mesh-and-room-aba41e": "Day 2 · Mesh and room",
 "day-3-the-fire-98609e": "Day 3 · The fire",
 "day-4-sensors-9270a0": "Day 4 · Sensors",
 "day-5-run-and-read-8e4191": "Day 5 · Run and read",
 "day-6-is-it-right-5ad6ff": "Day 6 · Is it right?",
 "day-7-a-dataset-f8e6da": "Day 7 · A dataset",
 "reference-run-322138": "Reference run",
 "error-finder-5664df": "Error finder",
 "glossary-7427cf": "Glossary",
 "sources-and-review-1bcd6b": "Sources and review",
 "pyrosim-educational-guide-d5fba5": "PyroSim · educational guide",
 "pyrosim-in-seven-days-47f573": "PyroSim in seven days",
 "build-a-room-fire-by-hand-ge-2aa54b": "Build a room fire by hand, generate validated variants, and export raw sensor frames. Seven days of introductory practice with PyroSim and FDS.",
 "for-pyrosim-2026-1-on-window-c03fab": "For <b>PyroSim 2026.1</b> on Windows",
 "writes-input-for-fds-6-10-1-785c59": "Writes input for <b>FDS 6.10.1</b>",
 "historical-reference-tables-025a48": "Historical <b>reference tables</b>",
 "day-1-1d3921": "Day 1",
 "editor-and-solver-5d1f7e": "Editor and solver",
 "day-2-49e7de": "Day 2",
 "mesh-and-room-a5febc": "Mesh and room",
 "day-3-a44d50": "Day 3",
 "the-fire-d05a04": "The fire",
 "day-4-139e38": "Day 4",
 "sensors-711bf3": "Sensors",
 "day-5-3c32bf": "Day 5",
 "run-and-read-88ad6f": "Run and read",
 "day-6-1e3435": "Day 6",
 "is-it-right-1bc8a9": "Is it right?",
 "day-7-05aadd": "Day 7",
 "a-dataset-89748c": "A dataset",
 "start-here-54acc2-2": "Start here",
 "pyrosim-does-not-calculate-t-62d2d6": "PyroSim does not calculate the fire, and knowing that changes how you learn it",
 "pyrosim-is-an-editor-it-draw-b4766a": "PyroSim is an editor. It draws the room, holds the burner and the sensors, and writes them all into a plain text file with a <code>.fds</code> extension. That file goes to <b>FDS</b> — the Fire Dynamics Simulator, written by NIST and free — which does every calculation. When people say \"I ran PyroSim\", what ran was FDS.",
 "this-matters-for-three-reaso-f09d32": "This matters for three reasons. The words you use in a paper are \"an FDS simulation prepared in PyroSim\", not \"a PyroSim simulation\". The thing to check when a result looks wrong is the text file, not the drawing. And on Day 7, when one room has to become hundreds of rooms, the text file is what a script can write and PyroSim cannot.",
 "pyrosim-writes-an-fds-input-2942f9": "PyroSim writes an FDS input file; FDS computes the fire and writes CSV and smoke files; Results or Smokeview shows them; a script turns the CSV into sensor data frames. A second path runs a template through the same solver many times.",
 "pyrosim-609c9a": "PyroSim",
 "fds-6-10-1-80ecdd": "FDS 6.10.1",
 "results-smokeview-bfe764": "Results · Smokeview",
 "sensor-data-827396": "sensor data",
 "make-scenarios-294061": "make_scenarios",
 "the-editor-b8fec7": "the editor",
 "the-physics-6b74f7": "the physics",
 "the-pictures-835c2a": "the pictures",
 "the-training-set-08b381": "the training set",
 "many-fds-files-915eb6": "many .fds files",
 "fds-852b36": ".fds",
 "csv-896e10": ".csv",
 "frames-e7d679": "frames",
 "one-file-becomes-many-ce6948": "one file becomes many",
 "the-whole-week-in-one-pictur-a4cf27": "<b>The whole week in one picture.</b> Days 1 to 6 walk the solid path once, by hand. Day 7 adds the dashed path, where a script writes the input files instead of you.",
 "what-you-need-before-day-1-9bc9d6": "What you need before Day 1",
 "thing-e06815": "Thing",
 "state-a72502": "State",
 "note-2c924e": "Note",
 "pyrosim-2026-1-licensed-537f32": "<b>PyroSim 2026.1</b>, licensed",
 "windows-only-620625": "Windows only",
 "the-system-requirements-list-55448e": "The system requirements list Windows 10 as the minimum and Windows 11 as recommended. There is no macOS or Linux build. Installing needs administrator rights, and a newer version replaces the older one.",
 "fds-6-10-1-80ecdd-2": "FDS 6.10.1",
 "bundled-4dc857": "bundled",
 "pyrosim-2026-1-and-2026-2-bo-d8ee07": "PyroSim 2026.1 and 2026.2 both ship the same FDS 6.10.1 and Smokeview 6.10.1. You do not install FDS separately on that machine.",
 "a-local-folder-for-your-work-a7d82c": "A local folder for your work",
 "not-onedrive-11886b": "not OneDrive",
 "fds-writes-continuously-whil-4e7ea6": "FDS writes continuously while it runs. A synced or network folder can lock a file mid-write and fail the run. Use a folder on the machine's own disk, with no spaces in the path.",
 "two-to-three-hours-a-day-681335": "Two to three hours a day",
 "seven-days-3c4cf3": "seven days",
 "each-day-ends-in-a-run-that-4f397d": "Each day ends in a run that finishes and a result you can check against a number.",
 "how-a-day-works-981dd0": "How a day works",
 "each-day-has-the-same-three-d201e0": "Each day has the same three parts. <b>Learn</b> is the idea, in plain words, with the detail folded away until you want it. <b>Build</b> is a numbered list of exactly what to click and type. <b>Check</b> is how to tell whether it worked, against a number rather than a feeling. Five questions close the day; answer them from memory before you open the answers.",
 "the-tick-next-to-each-day-in-e970d0": "The tick next to each day in the sidebar is yours to set, and your browser remembers it. It is stored only on this device.",
 "there-is-an-ask-peter-button-904e4c": "There is an <b>Ask Peter</b> button in the bottom corner. It sends your question together with the section you are reading, and answers from this page rather than from general knowledge — so it is useful for \"what does this step actually mean\", and honest about saying when the guide does not cover something. It uses your own Claude account and asks your permission the first time. If it is not available in the view you are in, the button explains that instead.",
 "the-reference-run-64086b": "The reference run",
 "the-reference-tables-retain-9bb7f7": "The reference tables retain historical illustrative measurements from FDS 6.10.1. Public case files are included; raw run logs and historical chart inputs are not distributed. Rerun the cases before using a number as current evidence.",
 "watch-out-58e199": "Watch out",
 "the-reference-run-uses-20-cm-acd6be": "The reference run uses 20 cm cells, which is coarse. It finishes in about two and a half hours instead of a day and a half, and it reads cooler than a real ISO 9705 room does. That is a deliberate trade, and Day 6 measures the size of it. Do not quote these numbers in a report as if they were the truth about a room fire.",
 "day-1-1d3921-2": "Day 1",
 "pyrosim-draws-the-room-fds-d-f1497e": "PyroSim draws the room, FDS does the physics, and one text file passes between them",
 "2-3-h-ef8c06": "2–3 h",
 "time-today-b91a6d": "time today",
 "goal-9fe00a": "Goal",
 "a-licensed-pyrosim-you-can-d-24ef08": "A licensed PyroSim you can drive on the Windows computer, a 60-second test fire that has run from start to finish, and the one line in its output file that proves FDS got to the end.",
 "learn-b04837": "Learn",
 "you-are-learning-two-program-ce7ddc": "You are learning two programs today, not one. PyroSim is an editor made by Thunderhead Engineering: you draw the room in it, fill in dialogs, and it writes a text file. Fire Dynamics Simulator, FDS, is written by NIST: it reads that text file, solves the flow and heat transfer, and writes the results to disk. PyroSim never works out a temperature. It prepares the question and it draws the answer.",
 "the-two-are-shipped-together-9a0857": "The two are shipped together. PyroSim 2026.1 is, in Thunderhead's words, \"designed for FDS version 6.10.1\", and it installs that exact build of FDS alongside itself, plus Smokeview 6.10.1 for viewing results. So the version of PyroSim on the Windows computer fixes the version of the solver your numbers come from.",
 "the-whole-pipeline-is-five-s-368756": "The whole pipeline is five steps, and every day of this guide sits somewhere on it.",
 "you-edit-a-model-and-save-it-00f296": "You edit a model and save it as a <code>.psm</code> file. That file belongs to PyroSim alone; it is binary, not text, so no script and no text editor can read it.",
 "when-you-run-pyrosim-writes-a13262": "When you run, PyroSim writes your model out as a <code>.fds</code> file. This one is plain text, and it is the only thing FDS ever sees.",
 "fds-reads-the-fds-file-check-1e41c3": "FDS reads the <code>.fds</code> file, checks it, and computes the fire.",
 "fds-writes-its-own-files-bac-312fd1": "FDS writes its own files back into the same folder: a log of the run, a file index for the viewers, and comma-separated tables of numbers.",
 "pyrosim-results-or-smokeview-111c49": "PyroSim Results or Smokeview reads those files and draws smoke, slices and graphs.",
 "the-fds-file-is-written-in-a-be568e": "The <code>.fds</code> file is written in a fixed form called namelist records. The FDS User's Guide defines it plainly: \"Each namelist record begins with the ampersand character, &amp;, followed immediately by the name of the namelist group, then a comma-delimited list of the input parameters, and finally a forward slash, /.\" Text outside a pair of <code>&amp;</code> and <code>/</code> is ignored, which is why those files can carry comments, as long as nothing but a space comes before an ampersand. You do not have to write this language to use PyroSim, but you will read it every day from now on, because it is the only place where what PyroSim means and what FDS will do are the same thing.",
 "why-the-fds-version-matters-e573db": "Why the FDS version matters more than the PyroSim version",
 "pyrosim-2026-1-and-2026-2-sh-1c6c91": "PyroSim 2026.1 and 2026.2 ship the same solver. The bundled <code>fds.exe</code>, <code>fds_openmp.exe</code> and <code>smokeview.exe</code> are byte-for-byte identical in the two release packages; only PyroSim's own launcher differs. Both carry the revision string <code>FDS-6.10.1-0-g12efa16</code>, which is the revision on the title page of the FDS 6.10.1 User's Guide.",
 "that-matters-for-sensor-data-729ddd": "That matters for sensor data. A result is reproducible if someone else runs the same input file with the same solver version, so record the FDS version next to every number you keep, not the PyroSim version. FDS 6.11.0 changed flux limiters, a corner boundary condition, the 3D smoke file format and thermocouple defaults, so a newer solver reading the same input file can return different numbers, and that is not a mistake by either side.",
 "now-the-window-pyrosim-opens-3180f3": "Now the window. PyroSim opens on one window with the model in the middle, and the same five regions every time.",
 "the-menubar-runs-file-edit-m-fe03ec": "<b>The menubar</b> runs File, Edit, Model, Devices, Output, Analysis, Results, View, Help. The nouns tell you where things live: what the model is made of sits under <span class=\"ui\">Model</span>, what you measure sits under <span class=\"ui\">Devices</span> and <span class=\"ui\">Output</span>, and running sits under <span class=\"ui\">Analysis</span>.",
 "the-file-toolbar-runs-left-t-9d5241": "<b>The File toolbar</b> runs left to right: New, Open, Save, Import, Export, Undo, Redo, then the two unit buttons <span class=\"ui\">SI</span> and <span class=\"ui\">EN</span>, then the scenario editor and its drop-down showing <span class=\"val\">Default</span>, then the green triangle <span class=\"ui\">Run FDS</span>, then the time-history plot and the Results icon.",
 "the-view-toolbar-holds-the-c-a0c258": "<b>The View toolbar</b> holds the camera views, the render drop-down (<span class=\"val\">Solid with Outlines</span> and four others), the navigation tools and a <span class=\"ui\">Group:</span> drop-down. Beside it a filter toolbar shows and hides object types and offers <span class=\"ui\">Preview FDS Blocks</span>, which you will use on Day 2.",
 "the-navigation-panel-on-the-229cdf": "<b>The Navigation panel</b> on the left is a tree of everything in the model: Views, Tags, Meshes, Zones, Species, Reactions, Particles, Materials, Surfaces, Devices, Controls, Results, HVAC, Model, Model Checks. Right-clicking any item lists what PyroSim can do to it, and a large part of the software is reachable only that way.",
 "the-drawing-toolbar-runs-dow-906882": "<b>The drawing toolbar</b> runs down the left edge of the model view: slab, wall, room, hole, vent, device, slice and mesh tools.",
 "at-the-bottom-of-the-model-v-7bec0a": "At the bottom of the model view are three tabs: <span class=\"ui\">3D View</span>, <span class=\"ui\">2D View</span> and <span class=\"ui\">Record View</span>. Add, remove or select an object in one and the others follow at once. The third tab is the one that matters most in this guide. Record View shows the FDS input file PyroSim is writing, kept up to date as you work, so you can watch a dialog turn into a line of <code>&amp;OBST</code> or <code>&amp;SURF</code>. It has two sections: <b>Model Records</b>, which is read-only because PyroSim generates it, and <b>Additional Records</b>, where you can type lines that are injected at the top of the file. PyroSim performs no validation on what you type there, and its own objects cannot refer to it, so leave it empty until Day 5.",
 "screenshot-slot-254a19": "Screenshot slot",
 "the-whole-pyrosim-window-on-058ecf": "The whole PyroSim window on the Windows computer with a model open: menubar, File toolbar (SI and EN buttons and the green Run FDS triangle visible), the Navigation panel tree expanded, and the three view tabs at the bottom of the model view.",
 "units-next-because-a-wrong-u-41dee1": "Units next, because a wrong unit is the cheapest mistake to make and one of the hardest to spot. PyroSim can display and accept either metric or English units: click <span class=\"ui\">SI</span> or <span class=\"ui\">EN</span> on the File toolbar, or use the <span class=\"ui\">Units</span> item on the <span class=\"ui\">View</span> menu. Switching converts the values you have already entered rather than reinterpreting them. Record View is the exception that keeps you honest: it always displays values in the units FDS uses, whatever the buttons say. Work in SI, which is what FDS reads and what this guide quotes throughout: metres, seconds, kilograms, degrees Celsius, and kilowatts for heat release rate.",
 "typing-a-unit-into-a-field-b48ad8": "Typing a unit into a field",
 "thunderhead-documents-typed-a43fd5": "Thunderhead documents typed units for PyroSim 2026.2: you enter a number with unit text after it, such as <span class=\"val\">2.75 m</span>, <span class=\"val\">30 cm</span> or <span class=\"val\">22 C</span>, and the field converts when you press TAB or ENTER. The text is case-sensitive, and a composite like <span class=\"val\">4 ft 9 in</span> is not accepted. The same page does not exist for 2026.1, so on a 2026.1 desktop treat this as untested: set the unit system first, then type plain numbers.",
 "build-bbd80c": "Build",
 "work-through-these-in-order-6ff7b9": "Work through these in order. If PyroSim has to be installed or updated by your IT team rather than checked, note that installation needs administrator rights, that installing a new version removes the older one while keeping your licence and property files, and that the installer adds Windows Defender exclusions for the bundled FDS executables so runs are not slowed down.",
 "start-pyrosim-if-the-licensi-5b19f9": "Start PyroSim. If the <span class=\"val\">Licensing and Activation</span> dialog opens on its own, the machine is not licensed yet. You can open the same dialog at any time from <span class=\"path\">Help › License</span>.",
 "licence-the-machine-the-way-10b1c3": "Licence the machine the way your office licence works. For a node-locked licence, either choose <span class=\"ui\">Enter an online activation key</span> and type the 22-character key, which looks like <span class=\"val\">AA00-BB11-CC22-DD33-EE44-F5</span>, or, if the desktop has no internet access, copy the 7 to 8 character HostID shown in the dialog, generate a <code>.lic</code> file at Thunderhead's activation page on another machine, and choose <span class=\"ui\">Use an existing license file</span>. For an office floating licence, choose <span class=\"ui\">Floating License Server</span>, then <span class=\"ui\">Edit floating license settings</span>, and enter the server host name with port <span class=\"val\">52100</span>.",
 "confirm-which-release-you-ha-c40adb": "Confirm which release you have, because two labels differ. Open the <span class=\"path\">Help</span> menu: the licence item reads <span class=\"ui\">Remove License…</span> on 2026.1 and <span class=\"ui\">Clear License Cache…</span> on 2026.2. The same menu carries the five manuals that ship with the software, including the FDS User Guide and the FDS Technical Reference. Open the FDS User Guide once now so you know it is there; it is the reference behind most of this guide.",
 "set-two-preferences-on-file-b899d6": "Set two preferences. On <span class=\"path\">File › Preferences › General</span>, tick <span class=\"ui\">Record Preview</span>, which adds a preview pane to many dialogs showing the text that dialog will produce in the FDS input file. On <span class=\"path\">File › Preferences › FDS</span>, tick <span class=\"ui\">Auto-Save PyroSim Model Before Running FDS</span>; without it, PyroSim does not save your model to disk when you run, so a crash during a run can cost the edits you made before it.",
 "click-si-on-the-file-toolbar-8c6815": "Click <span class=\"ui\">SI</span> on the File toolbar so the whole session is metric. The equivalent menu route is <span class=\"path\">View › Units</span>.",
 "make-an-empty-model-with-fil-a94409": "Make an empty model with <span class=\"path\">File › New</span>, then open <span class=\"path\">Analysis › Simulation Parameters</span> and look at the <span class=\"ui\">Time</span> tab. End Time reads <span class=\"val\">0.001 s</span>. That is PyroSim's default and it has to be changed before any model will run for a useful length of time. The corresponding line in the file is the <code>&amp;TIME</code> record, and the dialog's own preview pane shows it as <span class=\"val\">&amp;TIME T_END=1.0E-3/</span>. Close the dialog without changing anything.",
 "get-a-model-that-already-wor-61ed56": "Get a model that already works. Download Thunderhead's <a href=\"https://www.thunderheadeng.com/docs/2026-1/pyrosim/examples/fundamentals/1-your-first-fire/\">Your First Fire</a> solution file, unzip it into a plain local folder, and open <code>my_first_model-solution.psm</code> with <span class=\"path\">File › Open</span>. It is a 660 kW fire in a 5 m × 5 m × 2.75 m room with a 1 m × 2.1 m doorway. If you would rather build it yourself, the steps are in the box below this list.",
 "read-the-model-through-the-n-e17565": "Read the model through the Navigation panel rather than the picture. Expand <span class=\"ui\">Meshes</span>, <span class=\"ui\">Surfaces</span> and <span class=\"ui\">Reactions</span>, and double-click one entry in each to open the dialog behind it. You are looking at the same model three ways: the tree, the 3D view, and the file.",
 "click-the-record-view-tab-an-5895dc": "Click the <span class=\"path\">Record View</span> tab and read the file top to bottom. Find the <code>&amp;MESH</code> line and its <code>IJK</code> cell counts, the <code>&amp;OBST</code> lines for the floor, walls and ceiling, the <code>&amp;SURF</code> line carrying <code>HRRPUA</code>, the <code>&amp;REAC</code> line naming the fuel, and the <code>&amp;TIME</code> line. You do not need to understand them yet. Notice only that everything you have seen in the dialogs is in here, and nothing else is.",
 "set-the-run-length-at-analys-f0890c": "Set the run length at <span class=\"path\">Analysis › Simulation Parameters › Time</span>: End Time <span class=\"val\">60 s</span>. On the same dialog's <span class=\"ui\">Environment</span> tab, tick Ambient Temperature and enter <span class=\"val\">22 °C</span>, which is the tutorial's value; FDS's own default would be 20 °C. Watch the <code>&amp;TIME</code> line in Record View change when you click OK.",
 "save-with-file-save-as-into-6c1a0e": "Save with <span class=\"path\">File › Save As</span> into a local folder on the desktop's own disk, naming the model <code>my_first_fire.psm</code>. Avoid spaces and periods in the folder name and the file name, and do not save into OneDrive or a network drive. The reason is in the Watch out box below.",
 "run-it-analysis-run-fds-or-t-978bbf": "Run it: <span class=\"path\">Analysis › Run FDS</span>, or the green triangle on the File toolbar. The <span class=\"ui\">FDS Simulation</span> dialog opens. It shows FDS's own console output in a log pane, a progress bar, <span class=\"ui\">Time Elapsed</span> and <span class=\"ui\">Time Remaining</span>, a <span class=\"ui\">Show results when finished</span> tick box, and the buttons <span class=\"ui\">Kill</span>, <span class=\"ui\">Stop</span>, <span class=\"ui\">Show Results</span>, <span class=\"ui\">Open Folder</span> and <span class=\"ui\">Save Log</span>. Thunderhead's tutorial says this run takes a few minutes. Watch the log rather than the progress bar: that text is the only place some errors ever appear.",
 "when-it-finishes-open-the-ru-212ff6": "When it finishes, open the run folder. PyroSim creates a sub-directory beside the <code>.psm</code> file and named after it, so <code>my_first_fire.psm</code> gives a folder <code>my_first_fire</code>, and every file FDS writes lands in it. Open <code>my_first_fire.out</code> in any text editor and go to the very end of the file.",
 "build-the-5-m-room-yourself-f2df69": "Build the 5 m room yourself instead of opening the solution",
 "these-are-the-numbers-from-t-ef9522": "These are the numbers from Thunderhead's own tutorial, in its order. Day 2 and Day 3 explain why each one is what it is; today you are following a recipe to reach a run.",
 "open-edit-meshes-from-the-mo-3f6ea0": "Open <span class=\"ui\">Edit Meshes</span> from the <span class=\"ui\">Model</span> menu and click <span class=\"ui\">New</span>. Set the mesh boundary to Min X −3.0 m, Max X 8.0 m, Min Y −3.0 m, Max Y 8.0 m, Min Z −0.2 m, Max Z 8.2 m. Click the cell size link, which starts at 0.22 × 0.22 × 0.56 m, and enter 0.2 m. The dialog then reads 55 × 55 × 42 cells, 127,050 cells in total.",
 "right-click-the-mesh-in-the-1c0a4c": "Right-click the mesh in the Navigation panel and choose <span class=\"ui\">Open Mesh Boundaries</span>. Six mesh boundary vents appear; check that all six use the <code>OPEN</code> surface. Without this the box is sealed, which is Day 2's main lesson.",
 "draw-the-floor-with-the-slab-39367a": "Draw the floor with the <span class=\"ui\">Slab</span> tool from (0, 0, 0) to (5, 5, 0) m; the default slab is 0.2 m thick with its top at Z = 0 m. For the ceiling, right-click the tool, choose <span class=\"ui\">Tool Properties</span>, set Z Location to 2.75 m, and draw the same rectangle.",
 "draw-the-walls-with-the-room-d1cd44": "Draw the walls with the <span class=\"ui\">Room</span> tool, whose defaults are Z-location 0 m, Height 2.75 m and Wall Thickness 0.2 m.",
 "cut-the-door-with-the-wall-h-33d179": "Cut the door with the <span class=\"ui\">Wall Hole</span> tool. In Tool Properties set Height to 2.1 m. Press TAB, type <span class=\"val\">0,3,0</span>, press ENTER, move 1 m along the left wall and click, then press ENTER to finish.",
 "place-the-fire-with-the-vent-39f6de": "Place the fire with the <span class=\"ui\">Vent</span> tool: press TAB, type <span class=\"val\">2,2,0</span>, press ENTER, draw 1 m × 1 m, and rename the vent <span class=\"val\">Fire</span>.",
 "open-edit-reactions-from-the-074608": "Open <span class=\"ui\">Edit Reactions</span> from the <span class=\"ui\">Model</span> menu, click <span class=\"ui\">Add From Library</span>, select <span class=\"val\">SFPE WOOD_OAK</span>, move it across with the arrow button, then Close and OK. Without a reaction FDS refuses to run a burner at all.",
 "open-edit-surfaces-from-the-f12539": "Open <span class=\"ui\">Edit Surfaces</span> from the <span class=\"ui\">Model</span> menu, click <span class=\"ui\">New</span>, name the surface <span class=\"val\">Fire</span>, set Surface Type to <span class=\"val\">Burner</span>, and enter <span class=\"val\">660</span> in the HRRPUA field, which is the heat release rate per unit area in kW/m². The vent is 1 m², so the fire is 660 kW.",
 "double-click-the-vent-and-on-3c3638": "Double-click the vent, and on <span class=\"ui\">Vent Properties</span> set Surface to <span class=\"val\">Fire</span>.",
 "screenshot-slot-254a19-2": "Screenshot slot",
 "the-fds-simulation-window-a-f8019f": "The FDS Simulation window a moment after the run ends: the last dozen lines of the log pane readable, the Progress bar full, and the Kill, Stop, Show Results and Save Log buttons visible.",
 "check-4b5e84": "Check",
 "fds-tells-you-how-it-ended-i-2e0369": "FDS tells you how it ended in its last line, and that line is the only reliable check. The message you want is <span class=\"val\">STOP: FDS completed successfully</span>, and FDS appends the job name to it, so the line reads <span class=\"val\">STOP: FDS completed successfully (CHID: my_first_fire)</span>. It is written both to the run log you watched and to the end of <code>CHID.out</code>, where CHID is the job name, here <code>my_first_fire</code>. Two habits follow from how FDS behaves. First, FDS returns an exit status of 0 even when it has stopped on an error, so on Day 7, when runs are scripted, the completion line is what a script must test for, not the exit code. Second, an error found while reading the input file can stop FDS before it opens <code>CHID.out</code> at all; that message exists only in the console text, which is the run window's log pane, and <span class=\"ui\">Save Log</span> is how you keep it.",
 "the-results-viewer-opens-by-8d2214": "The Results viewer opens by itself at the end of a run by default; the <span class=\"ui\">Show results when finished</span> box in the run dialog and <span class=\"ui\">Run Results When FDS Simulation Completes</span> on <span class=\"path\">File › Preferences › FDS</span> are what control it. If it does not open, use <span class=\"ui\">View Results</span> on the <span class=\"ui\">Results</span> menu. It uses the same licence as PyroSim. Smokeview never opens by itself; it is <span class=\"ui\">Open Smokeview</span> on the same menu. Looking at the smoke is Day 5's work, so a quick look now is enough.",
 "check-your-result-bc6f35": "Check your result",
 "in-the-run-folder-you-should-04229b": "In the run folder you should find <code>my_first_fire.fds</code> alongside files written by FDS, and the last line of <code>my_first_fire.out</code> should read <span class=\"val\">STOP: FDS completed successfully (CHID: my_first_fire)</span>. Open <code>my_first_fire.fds</code> in a text editor as well, and confirm it is the same text you read in Record View. If both hold, you have driven the whole pipeline once, and the rest of this guide is about what to put in that file.",
 "file-2c3caf": "File",
 "written-by-d04c53": "Written by",
 "what-it-holds-00ba09": "What it holds",
 "my-first-fire-psm-05b2d9": "my_first_fire.psm",
 "pyrosim-609c9a-2": "PyroSim",
 "your-model-binary-so-no-text-beb924": "Your model. Binary, so no text editor and no script can read or write it.",
 "my-first-fire-fds-aff865": "my_first_fire.fds",
 "pyrosim-609c9a-3": "PyroSim",
 "the-input-file-in-plain-text-766f2b": "The input file, in plain text. The only thing FDS reads.",
 "my-first-fire-out-58bb33": "my_first_fire.out",
 "fds-7f1c86": "FDS",
 "the-run-s-own-diary-what-fds-919c0c": "The run's own diary: what FDS made of your input, a diagnostic block for each of the first ten time steps, then one every tenth step to step 100 and one every hundredth step after that, and the final status line.",
 "my-first-fire-smv-451d59": "my_first_fire.smv",
 "fds-7f1c86-2": "FDS",
 "the-index-the-viewers-open-i-d1bd58": "The index the viewers open. It points at the smoke, slice and boundary files beside it.",
 "my-first-fire-hrr-csv-15f500": "my_first_fire_hrr.csv",
 "fds-7f1c86-3": "FDS",
 "heat-release-rate-and-the-en-fd607c": "Heat release rate and the energy budget, one row per output interval. This is how you check the fire is the size you asked for.",
 "my-first-fire-devc-csv-9e4d8c": "my_first_fire_devc.csv",
 "fds-7f1c86-4": "FDS",
 "one-column-per-device-it-app-826a8f": "One column per device. It appears once you add devices, on Day 4.",
 "watch-out-58e199-2": "Watch out",
 "where-you-save-the-model-dec-5b258f": "Where you save the model decides where the run happens, so choose the folder carefully today. PyroSim runs FDS in a sub-directory beside the <code>.psm</code> file, and the FDS User's Guide warns that saving into a network share or a folder controlled by a cloud service such as OneDrive can fail a simulation part-way, because a file lock during an automated backup stops Windows letting FDS write. Names matter too: no periods or spaces are allowed in the job name, so a period stops the run with <span class=\"val\">ERROR(108): No periods allowed in CHID</span>, blank spaces in directory or file names break multi-computer runs, and non-English characters in names that reach FDS get converted to numbers. Keep to a local folder, plain English letters, digits and underscores.",
 "the-file-you-will-be-able-to-b0e462": "The file you will be able to read by Day 5",
 "this-is-the-reference-case-f-097e87": "This is the reference case for this guide: the ISO 9705 room you will build in PyroSim over the next four days, written in the same language you glanced at in Record View. Today it is a wall of text. By Day 5 you will be able to read every line of it, and by Day 7 you will be generating variants of it by the hundred. Skim it once now and move on.",
 "iso9705-room-fds-632dd4": "iso9705_room.fds",
 "copy-af74f7": "Copy",
 "save-file-bedc84": "Save file",
 "pyrosim-is-showing-your-room-22c7fc": "PyroSim is showing your room on screen. Which program works out the temperatures, and what does it get from PyroSim?",
 "fds-6-10-1-does-it-receives-e7cdf6": "FDS 6.10.1 does. It receives one plain-text input file, the <code>.fds</code>, written by PyroSim from your model. PyroSim prepares that file and later draws the results; it computes nothing.",
 "you-click-the-en-button-inst-5b75fd": "You click the EN button instead of SI. Do the numbers FDS receives change?",
 "no-the-unit-buttons-change-h-bf956d": "No. The unit buttons change how PyroSim displays and accepts values, and it converts what you already entered. Record View always shows the units FDS uses, whichever button is pressed, and the file is written in those units.",
 "you-make-a-new-model-press-r-f9adf8": "You make a new model, press Run FDS, and it is over almost at once with next to nothing written. What do you check first?",
 "end-time-on-the-time-tab-of-b67f1c": "End Time, on the Time tab of Simulation Parameters. A new PyroSim model starts at 0.001 s and must be changed before any run is useful.",
 "where-does-pyrosim-put-the-f-6ae58e": "Where does PyroSim put the FDS input file and the results?",
 "in-a-sub-directory-beside-th-01a8da": "In a sub-directory beside the saved <code>.psm</code> file and named after it, so <code>my_first_fire.psm</code> gives a folder <code>my_first_fire</code>. Everything FDS writes goes there too, which is why the model belongs in a local, non-synced folder.",
 "the-run-window-has-closed-an-7fc039": "The run window has closed and you want to know whether FDS finished or stopped. What do you look for, and why is \"it did not crash\" not an answer?",
 "look-for-stop-fds-completed-de287b": "Look for <code>STOP: FDS completed successfully</code> as the last line of <code>CHID.out</code> and of the run log. FDS returns an exit status of 0 even after an error, so a run that ends quietly can still have failed. An error found while reading the input can stop FDS before <code>CHID.out</code> exists at all, and then the message is only in the log.",
 "day-1-done-961a4f": "Day 1 done",
 "day-2-49e7de-2": "Day 2",
 "the-mesh-decides-everything-282c59": "The mesh decides everything you can see",
 "2-3-h-ef8c06-2": "2–3 h",
 "time-today-b91a6d-2": "time today",
 "goal-9fe00a-2": "Goal",
 "an-iso-9705-room-in-pyrosim-70cd5c": "An ISO 9705 room in PyroSim built from two meshes of 20 cm cubes, with a 0.8 m × 2.0 m door punched right through the front wall, proved open by a one-second run.",
 "learn-b04837-2": "Learn",
 "fds-does-not-see-a-room-it-s-cb1451": "FDS does not see a room. It sees a box of rectangular cells, and it solves the same set of equations once in every cell, every time step. That box of cells is the mesh. Everything you draw in PyroSim — a wall, a doorway, a burner, a thermocouple — is placed against that grid before FDS starts, and anything smaller than a cell is either snapped onto a cell face or dropped. So the mesh is not a setting you tune later. It fixes what the run is able to show you.",
 "two-properties-of-a-cell-mat-53ec8d": "Two properties of a cell matter. The first is its shape. The FDS 6.10.1 User's Guide is direct about it: \"It is best if the mesh cells resemble cubes; that is, the length, width and height of the cells ought to be roughly the same.\" PyroSim carries the same advice inside the <span class=\"ui\">Edit Meshes</span> dialog, where each axis shows a <span class=\"ui\">Cell Size Ratio</span> whose tooltip reads \"Ratio of this cell dimension to the shortest. For best results, use cubic cells (ratio of 1.0).\" Today every cell is a 0.2 m cube, so all three ratios read 1.00.",
 "halving-cell-size-doubles-th-2f69df": "Halving cell size doubles the cell count along each axis: eight times as many cells. The smaller time step can raise computation further; Thunderhead describes roughly sixteen times the work for one refinement. Measure a short pilot on your own computer before scheduling the full programme.",
 "there-is-a-way-to-judge-cell-a4218c": "There is a way to judge cell size that does not depend on the room. FDS defines a characteristic fire diameter <code>D*</code> from the heat release rate, and compares it with the cell size. Write the fire's heat release rate as Q in kW, and:",
 "d-q-c-p-t-g-2-5-which-for-am-caef94": "<code>D* = ( Q / (ρ∞ · c_p · T∞ · √g) )^(2/5)</code>, which for ambient air at 20 °C works out as <code>D* ≈ (Q / 1111)^0.4</code> in metres.",
 "the-number-that-matters-is-d-f0e37b": "The number that matters is <code>D*/δx</code>, where δx is the cell size. The guide describes it as \"the number of computational cells spanning the characteristic (not necessarily the physical) diameter of the fire. The more cells spanning the fire, the better the resolution of the calculation.\"",
 "fire-size-6388c8": "Fire size",
 "d-m-583719": "D* (m)",
 "d-x-at-0-2-m-76957f": "D*/δx at 0.2 m",
 "d-x-at-0-1-m-afe29a": "D*/δx at 0.1 m",
 "100-kw-7cbf67": "100 kW",
 "300-kw-e6b0f0": "300 kW",
 "1000-kw-b213ba": "1000 kW",
 "the-iso-9705-burner-programm-df16ae": "The ISO 9705 burner programme you will build tomorrow runs at 100 kW and then 300 kW, so a 20 cm mesh gives you about 1.9 and 3.0. That is coarse. It is not a failure, and it is not a pass either — there is no threshold to pass, which is the part most beginners are taught wrongly.",
 "where-4-to-16-came-from-and-125515": "Where \"4 to 16\" came from, and why it is not a rule",
 "the-fds-6-0-0-user-s-guide-o-1c94c6": "The FDS 6.0.0 User's Guide of November 2013 carried a footnote saying that for the validation study sponsored by the US Nuclear Regulatory Commission — NUREG-1824, Stroup and Lindeman, 2013 — the D*/δx values ranged from 4 to 16. That footnote is the source of every \"4 to 16\" you will read on a forum. NIST removed it. The 6.10.1 guide now points at the table in the FDS Validation Guide instead and says of those values: \"These values range over two orders of magnitude and were chosen based on a grid resolution study and the particular attributes of the given fire scenario. Taking any of these values as an 'acceptable' minimum is inappropriate.\"",
 "the-same-guide-says-what-to-1fae72": "The same guide says what to do in its place: \"build an FDS input file using a relatively coarse mesh, and then gradually refine the mesh until you do not see appreciable differences in your results. This is referred to as a mesh sensitivity study.\" That is Day 6, and it is the only honest answer to \"is my mesh fine enough\".",
 "for-context-the-validation-g-4a319b": "For context, the Validation Guide's row for NIST's own ISO 9705 room experiments lists D*/δx between 3.8 and 14. Your 20 cm mesh sits below that. Report it that way rather than hiding it.",
 "what-divisible-by-2-3-and-5-d36604": "What \"divisible by 2, 3 and 5\" actually buys you",
 "pyrosim-warns-when-a-cell-co-38590c": "PyroSim warns when a cell count is awkward: \"The number of cells is potentially inefficient. For maximum efficiency, the number should be factorable by 2, 3 and 5.\" It is an efficiency message, not an accuracy message, and the FDS guide explains why. The pressure solver uses Fast Fourier Transforms in the y and z directions only, so the habit applies to the J and K of the cell counts; \"The number of cells in the x direction (the I in IJK) is not affected by this restriction\". And then the guide undercuts it: \"since the pressure solver uses less than 10 % of the total CPU time, the gains in using low prime dimensions are usually negligible.\"",
 "thunderhead-s-own-first-tuto-dd8d24": "Thunderhead's own first tutorial uses a 55 × 55 × 42 mesh, which breaks the advice and runs fine. Today's counts — 18, 12, 12 and 12, 18, 15 — all factor into 2, 3 and 5, so you should see no warning. If you ever do, treat it as a suggestion about speed.",
 "one-last-thing-before-you-dr-374f33": "One last thing before you draw anything, and it is the reason today's room needs so few obstructions. The FDS guide states: \"By default, FDS assumes that the exterior boundary of the computational domain ... is a solid wall.\" A mesh is a sealed box unless you open it. That cuts both ways. It means a mesh drawn exactly to the room's inner dimensions gives you the back wall, the two side walls, the floor and the ceiling for nothing. It also means that the space outside the door will hold its smoke in and its pressure up unless you add <code>OPEN</code> vents on its outer faces.",
 "why-a-second-mesh-outside-th-cc74c9": "Why a second mesh outside the door at all, rather than an <code>OPEN</code> vent across the doorway itself? Two reasons, both from the guide. An <code>OPEN</code> vent may only sit on the exterior boundary of the domain, so one placed on an interior wall stops the run with <code>ERROR(819)</code>. And where the doorway flow is part of the answer, as it is here, the guide advises: \"if the flow through the doorway or window is important, you should extend the domain a few meters rather than use an OPEN boundary.\" So the domain is extended 2.4 m past the door, and the open boundaries are moved out there.",
 "build-bbd80c-2": "Build",
 "view-units-set-the-unit-syst-42ae42": "<span class=\"path\">View › Units</span> — set the unit system to metric, or click <span class=\"ui\">SI</span> on the File toolbar. Every number below is in metres.",
 "model-edit-meshes-click-new-0bc5c8": "<span class=\"path\">Model › Edit Meshes</span> — click <span class=\"ui\">New</span> and name the mesh <span class=\"val\">ROOM</span>. This mesh is the room, so its boundary is the inside face of the walls.",
 "on-the-properties-tab-fill-t-8678e3": "On the <span class=\"ui\">Properties</span> tab, fill the six <span class=\"ui\">Mesh Boundary</span> fields: Min X <span class=\"val\">0</span>, Max X <span class=\"val\">3.6</span>, Min Y <span class=\"val\">0</span>, Max Y <span class=\"val\">2.4</span>, Min Z <span class=\"val\">0</span>, Max Z <span class=\"val\">2.4</span>. Leave <span class=\"ui\">Division Method</span> on <span class=\"val\">Uniform</span>.",
 "click-the-cell-size-m-link-t-da6a5e": "Click the <span class=\"ui\">Cell Size (m)</span> link to open <span class=\"ui\">Set Cell Size</span>, and enter <span class=\"val\">0.2</span>. <span class=\"ui\">X Cells</span> becomes 18, <span class=\"ui\">Y Cells</span> 12, <span class=\"ui\">Z Cells</span> 12, all three <span class=\"ui\">Cell Size Ratio</span> boxes read 1.00, and the mesh holds 2,592 cells.",
 "click-new-again-and-name-the-569ec5": "Click <span class=\"ui\">New</span> again and name the second mesh <span class=\"val\">OUTSIDE</span>. Mesh Boundary: Min X <span class=\"val\">3.6</span>, Max X <span class=\"val\">6.0</span>, Min Y <span class=\"val\">-0.6</span>, Max Y <span class=\"val\">3.0</span>, Min Z <span class=\"val\">0</span>, Max Z <span class=\"val\">3.0</span>. Set its cell size to <span class=\"val\">0.2</span> as well, giving 12, 18 and 15 cells and 3,240 in total.",
 "before-leaving-the-dialog-re-674528": "Before leaving the dialog, read two lines. <span class=\"ui\">Mesh Alignment Test</span> must say <span class=\"val\">Passed</span>, and <span class=\"ui\">Total number of cells in model</span> must say <span class=\"val\">5832</span>. Click <span class=\"ui\">OK</span>.",
 "in-the-navigation-panel-righ-1c588d": "In the Navigation panel, right-click <span class=\"val\">OUTSIDE</span> and choose <span class=\"ui\">Open Mesh Boundaries</span>. PyroSim adds six Mesh Boundary Vents, each using the reserved <code>OPEN</code> surface. Delete the two that must stay solid: the one on Min X, which is the seam this mesh shares with <span class=\"val\">ROOM</span> and where the front wall will stand, and the one on Min Z, which is the ground.",
 "do-not-run-open-mesh-boundar-bf92b4": "Do not run <span class=\"ui\">Open Mesh Boundaries</span> on <span class=\"val\">ROOM</span>. Its six faces are the room's floor, ceiling and three remaining walls, and they have to stay shut. They carry PyroSim's default surface, which is the reserved <code>INERT</code> — a smooth wall held at ambient temperature — until you give the room its aerated-concrete lining.",
 "switch-to-the-2d-view-tab-an-bc319a": "Switch to the <span class=\"ui\">2D View</span> tab and pick the <span class=\"ui\">Wall</span> tool. Right-click to open <span class=\"ui\">Tool Properties</span> and set Z Location <span class=\"val\">0</span>, Height <span class=\"val\">2.4</span>, Wall Thickness <span class=\"val\">0.2</span>. Press <kbd>CTRL</kbd> until the wall is centred on the line you draw.",
 "press-tab-until-the-entry-bo-ceb485": "Press <kbd>TAB</kbd> until the entry box asks for an absolute position — one press for the first point, two for the second, because once a point exists the first press offers a relative offset instead. Type <span class=\"val\">3.7,0,0</span> and press <kbd>ENTER</kbd>, then <span class=\"val\">3.7,2.4,0</span> and <kbd>ENTER</kbd>, then right-click and choose <span class=\"ui\">Finish</span> to end the wall at that point. A 0.2 m wall centred on x = 3.7 m runs from 3.6 m to 3.8 m, which is exactly one cell. Double-click it in the tree, check those bounds in <span class=\"ui\">Obstruction Properties</span>, and rename it <span class=\"val\">Front wall</span>.",
 "still-in-the-2d-view-pick-th-2bab93": "Still in the <span class=\"ui\">2D View</span>, pick the <span class=\"ui\">Wall Hole</span> tool. Its defaults are align hole to left, Z Location 0, Height 1 m and Wall Thickness 0.2 m. In <span class=\"ui\">Tool Properties</span>, change Height to <span class=\"val\">2.0</span>, Wall Thickness to <span class=\"val\">0.3</span>, and the alignment from left to centred, so the hole reaches past both faces of a 0.2 m wall.",
 "draw-the-hole-across-the-wal-67b3f8": "Draw the hole across the wall from <span class=\"val\">3.7,0.8,0</span> to <span class=\"val\">3.7,1.6,0</span>, entering both points with <kbd>TAB</kbd> and <kbd>ENTER</kbd> the same way. That is a 0.8 m opening centred in the 2.4 m wall, 2.0 m high, leaving the 0.4 m soffit that ISO 9705 specifies.",
 "if-pyrosim-asks-pyrosim-has-e93c79": "If PyroSim asks \"PyroSim has detected a hole touching a mesh boundary, which may cause cutting problems in FDS. Would you like to slightly expand these types of holes?\", click <span class=\"ui\">Yes</span>. The door sits on the seam between your two meshes, and the expansion — one tenth of a cell past the boundary — is what stops FDS leaving a thin sheet of wall behind.",
 "file-save-save-the-model-as-7bc5a4": "<span class=\"path\">File › Save</span> — save the model as <span class=\"val\">iso9705_room.psm</span> in a local folder. Avoid spaces and periods in the name and in every folder above it, keep the name itself in plain English characters, and keep it out of OneDrive: PyroSim writes the run into a folder of the same name beside the model file, and a sync service holding a file lock can fail a run part-way.",
 "screenshot-slot-254a19-3": "Screenshot slot",
 "the-edit-meshes-dialog-on-th-c1e28e": "The <span class=\"ui\">Edit Meshes</span> dialog on the Windows computer with both meshes in the list: capture the Mesh Boundary fields, the X, Y and Z cell counts, the <span class=\"ui\">Cell Size (m)</span> line reading 0.2 x 0.2 x 0.2, <span class=\"ui\">Mesh Alignment Test: Passed</span>, and <span class=\"ui\">Total number of cells in model</span>.",
 "watch-out-58e199-3": "Watch out",
 "a-door-that-does-not-reach-t-0ed1fa": "A door that does not reach through the wall is the quietest failure in this whole guide. FDS punches a <code>&amp;HOLE</code> only out of the obstruction it overlaps, and the guide's advice is \"a good rule of thumb is to punch more than enough to create the hole\". If the hole is shallower than the wall, a sliver of wall survives, the room is sealed, and the run still ends with <code>STOP: FDS completed successfully</code>. On the historical reference environment, a 0.4 m wall with a 0.2 m-deep hole left a pressure zone of 21.1 m³ behind; extending the hole past both faces removed it. That is why the hole's Wall Thickness is set to 0.3 m against a 0.2 m wall, and why the check below exists.",
 "one-more-trap-in-the-same-fa-a78af6": "One more trap in the same family: a hole drawn in the <span class=\"ui\">3D View</span> can snap on top of the obstruction instead of cutting into it. Draw holes in the <span class=\"ui\">2D View</span>, where the problem does not arise.",
 "check-4b5e84-2": "Check",
 "check-the-geometry-before-th-d4d2a9": "Check the geometry before the physics, and check it twice: once by looking, once by reading the log. Both checks are quick because neither needs a real fire.",
 "analysis-simulation-paramete-7d16bc": "<span class=\"path\">Analysis › Simulation Parameters › Time</span> — set <span class=\"ui\">End Time</span> to <span class=\"val\">0</span> s. Thunderhead documents this field as 0.001 s in a new model, which is why it always needs your attention. With an end time of zero FDS does the set-up work only, and the log finishes with <code>STOP: Set-up only</code>.",
 "turn-on-preview-fds-blocks-o-fdec48": "Turn on <span class=\"ui\">Preview FDS Blocks</span> on the render and filter toolbar, which the Fundamentals tutorial also calls FDS Block Preview. PyroSim redraws your wall and door as the blocks FDS will actually use. Switch back to the <span class=\"ui\">3D View</span> tab, because the 2D View has no orbit, and turn round to the door to confirm the opening is a clean 0.8 m by 2.0 m hole and not a recess.",
 "set-end-time-to-1-s-and-run-df52f7": "Set <span class=\"ui\">End Time</span> to <span class=\"val\">1</span> s and run the model, then open <code>iso9705_room.out</code> in the run folder beside your <code>.psm</code> file and search it for the words <code>Pressure Zone</code>.",
 "check-your-result-bc6f35-2": "Check your result",
 "a-search-for-pressure-zone-i-e235ac": "A search for <code>Pressure Zone</code> in the <code>.out</code> file should find <b>nothing</b>. An empty result is the proof that your room has a path to the outside air, because FDS lists a pressure zone here only when it finds a volume sealed off from it. If instead you get a two-line block, a header and a volume, the door did not cut through and you must go back to the hole. This pair is from the deliberately broken 10 cm model used on Day 6, so your own volume and cell count would be your mesh's:",
 "pressure-zone-information-e7aa93": "Pressure Zone Information",
 "1-volume-2-0732e-01-m3-cells-446c0d": "1 Volume: 2.0732E+01 m3, Cells: 20732, Mesh: 1, Indices: (36,24,24)",
 "while-you-are-in-the-file-co-f8282f": "While you are in the file, confirm three things near the top: <code>Total Number of Grid Cells</code> reads 5832 cells, <code>Maximum Cell Aspect Ratio</code> reads 1.000, and the two <code>Grid Dimensions</code> blocks read 18, 12, 12 and 12, 18, 15 cells.",
 "the-one-second-run-matters-o-7e5d28": "The one-second run matters. On the historical reference environment, runs with an end time of zero printed no pressure zone information at all, even for a model that was genuinely sealed. A set-up-only run checks your geometry and your mesh alignment; it cannot check whether the room is open.",
 "what-97211a": "What",
 "value-8dce17": "Value",
 "where-it-comes-from-799d8f": "Where it comes from",
 "room-inside-1afb28": "Room, inside",
 "3-6-2-4-2-4-m-bf8f9a": "3.6 × 2.4 × 2.4 m",
 "iso-9705-1-2016-clause-5-1-e-020f12": "ISO 9705-1:2016 clause 5.1, each dimension ± 0.05 m",
 "doorway-3f0b97": "Doorway",
 "0-8-2-0-m-1f21d9": "0.8 × 2.0 m",
 "iso-9705-1-2016-clause-5-2-c-404385": "ISO 9705-1:2016 clause 5.2, centred in a 2.4 × 2.4 m wall",
 "soffit-above-the-door-54f046": "Soffit above the door",
 "0-4-m-c9e234": "0.4 m",
 "room-height-minus-door-heigh-627c3c": "Room height minus door height",
 "front-wall-modelled-8f29a8": "Front wall, modelled",
 "0-2-m-thick-c53d65": "0.2 m thick",
 "one-cell-at-20-cm-from-x-3-6-24fe60": "One cell at 20 cm, from x = 3.6 m to x = 3.8 m",
 "room-mesh-285c5e": "ROOM mesh",
 "18-12-12-2-592-cells-a75322": "18 × 12 × 12 = 2,592 cells",
 "x-0-to-3-6-y-0-to-2-4-z-0-to-39f384": "x 0 to 3.6, y 0 to 2.4, z 0 to 2.4 m",
 "outside-mesh-7c876c": "OUTSIDE mesh",
 "12-18-15-3-240-cells-84a31f": "12 × 18 × 15 = 3,240 cells",
 "x-3-6-to-6-0-y-0-6-to-3-0-z-e19c55": "x 3.6 to 6.0, y −0.6 to 3.0, z 0 to 3.0 m",
 "whole-model-d726f2": "Whole model",
 "5-832-cells-83a0a4": "5,832 cells",
 "reported-in-the-out-file-as-fb377a": "Reported in the <code>.out</code> file as Total Number of Grid Cells",
 "cell-4607bc": "Cell",
 "0-2-m-cube-a6a704": "0.2 m cube",
 "aspect-ratio-1-000-counts-fa-5f5871": "Aspect ratio 1.000; counts factor into 2, 3 and 5",
 "open-faces-6dd328": "Open faces",
 "max-x-min-y-max-y-and-max-z-61a62a": "Max X, Min Y, Max Y and Max Z of the OUTSIDE mesh",
 "same-room-at-10-cm-ed0a3c": "Same room at 10 cm",
 "46-656-cells-3886d9": "46,656 cells",
 "36-24-24-plus-24-36-30-the-d-fbecbc": "36 × 24 × 24 plus 24 × 36 × 30; the Day 6 comparison",
 "two-meshes-only-touch-correc-652a8b": "Two meshes only touch correctly when their cells line up. The FDS rule is that abutting cells \"ought to have the same cross sectional area, or integral ratios\", and a mismatch stops the run with <code>ERROR(431): MESH 2 is out of alignment with MESH 1</code>. Here both meshes use 0.2 m cubes, so every cell on the seam meets exactly one cell on the other side, and the <span class=\"ui\">Mesh Alignment Test</span> line in <span class=\"ui\">Edit Meshes</span> tells you so before FDS ever sees the file. Be aware of one trade-off you have accepted: that seam lies in the plane of the doorway, and Thunderhead advise against putting a mesh boundary where critical action is expected. The fire sits at the other end of the 3.6 m room, in the corner opposite the door, which is the reason this placement is tolerable rather than ideal.",
 "here-is-the-whole-reference-9382f0": "Here is the whole reference case as FDS reads it. Only four kinds of line belong to today: the two <code>&amp;MESH</code> lines, the <code>&amp;OBST</code> front wall, the <code>&amp;HOLE</code> door, and the four <code>&amp;VENT</code> lines carrying <code>SURF_ID='OPEN'</code>. This listing is the 10 cm version, because the reference case ships at both resolutions; at 20 cm the mesh lines read <code>IJK=18,12,12</code> and <code>IJK=12,18,15</code>, the wall runs to 3.8 m rather than 3.7 m, and the door hole runs from 3.59 m to 3.81 m. Everything else is identical, and Day 6 runs both.",
 "iso9705-room-fds-632dd4-2": "iso9705_room.fds",
 "copy-af74f7-2": "Copy",
 "save-file-bedc84-2": "Save file",
 "screenshot-slot-254a19-4": "Screenshot slot",
 "the-3d-view-from-outside-and-6bbc54": "The 3D View from outside and slightly above the door, with <span class=\"ui\">Preview FDS Blocks</span> on: capture the door opening cut cleanly through the front wall, the 0.4 m soffit above it, and the outline of the OUTSIDE mesh with its four open faces.",
 "your-cells-are-0-2-m-and-the-3477e4": "Your cells are 0.2 m and the fire is 100 kW, so D*/δx is about 1.9. Does that mean the run is wrong?",
 "no-and-no-number-here-can-te-258deb": "No, and no number here can tell you that on its own. NIST withdrew the old \"4 to 16\" range from the User's Guide and now says that taking any tabulated value as an acceptable minimum is inappropriate. What 1.9 does tell you is that the mesh is coarse for this fire, and that you owe the result a mesh sensitivity study, which is Day 6. Report the value alongside the result rather than leaving it out.",
 "why-does-this-room-need-no-o-b108be": "Why does this room need no obstructions for its floor, ceiling, back wall or side walls?",
 "because-fds-treats-the-exter-054dd5": "Because FDS treats the exterior boundary of the computational domain as a solid wall by default, and the ROOM mesh is drawn to exactly the room's inner dimensions of 3.6 × 2.4 × 2.4 m. The five surfaces come free. The front wall is the exception because it needs a door cut through it.",
 "the-run-ends-with-stop-fds-c-3ddc33": "The run ends with STOP: FDS completed successfully, but the .out file contains a Pressure Zone Information block. What has gone wrong?",
 "the-room-is-sealed-almost-al-aa0703": "The room is sealed. Almost always the door hole is shallower than the wall, so a sliver of wall survives the cut. Make the hole reach past both faces of the wall and run one second again; a healthy model lists no pressure zone at all. FDS raises no error for this, which is why you check the file rather than trusting the final line.",
 "someone-tells-you-every-cell-0cda01": "Someone tells you every cell count must divide by 2, 3 and 5 or the answer will be wrong. What is actually true?",
 "it-is-about-speed-not-accura-2ed110": "It is about speed, not accuracy. The FDS pressure solver uses Fast Fourier Transforms in the y and z directions, so only those two cell counts are affected, and the guide adds that the solver uses less than 10 % of total CPU time, making the gains usually negligible. PyroSim's message calls such a count \"potentially inefficient\", not incorrect.",
 "why-extend-the-domain-2-4-m-d72371": "Why extend the domain 2.4 m past the door instead of putting an OPEN vent across the doorway?",
 "two-reasons-an-open-vent-is-893013": "Two reasons. An OPEN vent is only allowed on the exterior boundary of the domain, so one drawn on an interior wall stops the run with ERROR(819). And the FDS guide warns that the pressure boundary condition on an open boundary is imperfect, advising that where the doorway flow matters you should extend the domain a few metres instead. The doorway flow is exactly what this room is for.",
 "day-2-done-2d7d6d": "Day 2 done",
 "day-3-a44d50-2": "Day 3",
 "the-fire-is-a-surface-with-a-97d5ff": "The fire is a surface with a heat release rate, so today you define the fuel, its smoke, and the ISO 9705 heat output programme",
 "2-3-h-ef8c06-3": "2–3 h",
 "time-today-b91a6d-3": "time today",
 "goal-9fe00a-3": "Goal",
 "by-the-end-of-today-your-mod-7c27ba": "By the end of today your model holds a propane reaction that produces soot and carbon monoxide, and a corner burner that runs 100 kW for ten minutes and then 300 kW for ten more.",
 "learn-b04837-3": "Learn",
 "there-is-no-fire-object-in-f-5a02f8": "There is no fire object in FDS. The User's Guide puts it plainly in section 9.1: a specified fire is modelled as the ejection of gaseous fuel from a solid surface or vent, with a heat release rate per unit area, <code>HRRPUA</code>, in kilowatts per square metre. You do not place a flame. You describe a patch of surface, say how many kilowatts each square metre of it gives off, and FDS pushes fuel gas in through that patch and burns it where it meets oxygen.",
 "so-a-working-burner-needs-tw-90781a": "So a working burner needs two separate things, and they live in two separate dialogs. A <b>reaction</b> says what the fuel is and what it turns into. A <b>surface</b> says how fast fuel comes out and when. Miss the reaction and FDS refuses to start, with a message that names the surface: <code>ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.</code> Miss a detail in either one and FDS usually runs to the end and gives you the wrong fire without complaining.",
 "why-a-fire-is-a-boundary-con-170ef0": "Why a fire is a boundary condition and not a prediction",
 "fds-solves-the-gas-in-the-ro-bd6223": "FDS solves the gas in the room cell by cell. Fuel gas can only enter through the faces of cells, which is why a burner has to be a surface. The reaction then converts that fuel to heat, water, carbon dioxide, and whatever soot and CO you asked for, wherever fuel and oxygen mix.",
 "one-consequence-is-worth-car-6763ec": "One consequence is worth carrying into every report you write: this model does not predict how big the fire gets. You prescribe it. Johansson and Ekholm gave eight Swedish consultancies the same problem — an 800 mm heptane pool in a three-room apartment — and compared what came back, in Fire Technology in 2018. In their words, the differences in how the fuel and the burner were described were relatively large, which resulted in large differences in mass loss rate and heat release rate. The room physics was the easy part. The burner definition was where the answers diverged.",
 "the-reaction-and-the-trap-in-86ed1f": "The reaction, and the trap in the library",
 "from-fds-6-onward-a-reaction-ef6159": "From FDS 6 onward a reaction is compulsory for a fire, and the guide is explicit that you are responsible for the fuel chemistry and for the post-combustion yields of CO and soot, because those yields default to zero. Zero is a real number here, not a missing value: FDS will happily run a fire that makes no smoke at all.",
 "pyrosim-ships-a-property-lib-bdf560": "PyroSim ships a property library with 21 predefined entries named <code>FDS6 PROPANE</code>, <code>FDS6 METHANE</code> and so on. Each of those entries sets the fuel and nothing else. Add <code>FDS6 PROPANE</code> from the library, change nothing, and every smoke channel in your results is dead flat for the whole run: the CO reading stays at exactly 0, optical density stays at 0, visibility sits pinned at its 30 m ceiling, and the fractional effective dose loses its carbon monoxide term entirely. The gas still gets hot, so the model looks alive while half of the educational measurements is missing.",
 "set-two-numbers-on-the-bypro-c7ea19": "Set two numbers on the <span class=\"ui\">Byproducts</span> tab and the problem goes away: a soot yield of <span class=\"val\">0.024</span> and a CO yield of <span class=\"val\">0.005</span>, both in kilograms per kilogram of fuel burned. Those are NIST's own values for propane. The FDS Validation Guide for 6.10.1 states in section 12.2.2 that in all cases the soot and CO yields were taken to be 0.024 and 0.005 respectively, based on the measurements of Tewarson, and NIST's validation input for an NFPA 286 room with a corner propane burner carries the same pair.",
 "what-those-two-yields-do-and-4055eb": "What those two yields do and do not change",
 "the-yields-are-fractions-of-7cd96a": "The yields are fractions of fuel mass: 0.024 means 24 g of soot for every kilogram of propane burned. They apply to well-ventilated, post-flame conditions, which is what a 100 kW and 300 kW burner in an open-doored room gives you.",
 "they-barely-change-the-heat-e29a34": "They barely change the heat. They decide the smoke. Soot yield drives optical density and visibility, because FDS turns soot mass into an extinction coefficient using a mass extinction coefficient of 8700 m²/kg. CO yield drives the CO reading and the CO part of the fractional effective dose. If you later model a different fuel, look the yields up rather than reusing these.",
 "the-surface-and-the-arithmet-e2db50": "The surface, and the arithmetic that decides your fire",
 "a-burner-surface-carries-one-839be1": "A burner surface carries one number that matters today: heat release rate per unit area, in kW/m². Total output is that number multiplied by the area you paint it on. PyroSim's own documentation gives the worked case: a surface with 500 kW/m² applied to a 2.0 m² vent produces a 1000 kW fire. Run it backwards to get what you type: divide the kilowatts you want by the square metres of burner top.",
 "the-iso-9705-ignition-source-7958e7": "The ISO 9705 ignition source is a 170 mm square sand burner, so its top is 0.17 × 0.17 m = 0.0289 m². Your mesh cannot draw that. On the 20 cm grid you built yesterday the nearest honest shape is one whole cell, 0.2 × 0.2 m, which is 0.04 m² — about 38 % more area for the same kilowatts. The 10 cm version of the reference case draws that same square as four cells. Keeping the total heat right matters more than keeping the footprint right, so pick the flux that gives the right total on the patch you actually drew.",
 "burner-top-47f94d": "Burner top",
 "area-2745de": "Area",
 "for-100-kw-62de8e": "For 100 kW",
 "for-300-kw-4c8e53": "For 300 kW",
 "iso-9705-as-built-cb62b5": "ISO 9705, as built",
 "0-0289-m-00164a": "0.0289 m²",
 "3460-kw-m-d0ed40": "3460 kW/m²",
 "10-381-kw-m-1321b6": "10 381 kW/m²",
 "drawn-as-0-2-0-2-m-on-the-gr-753b97": "Drawn as 0.2 × 0.2 m on the grid",
 "0-0400-m-5f472f": "0.0400 m²",
 "2500-kw-m-a1eef7": "2500 kW/m²",
 "7500-kw-m-876c0e": "7500 kW/m²",
 "the-0-2-m-patch-is-a-modelli-5a1789": "The 0.2 m patch is a modelling choice, not part of the standard, and you should say so whenever you report the case. The reference case for this guide uses the second row: <code>HRRPUA=7500.0</code> on a 0.2 × 0.2 m top, with the ramp holding one third of it for the first stage.",
 "the-programme-and-the-two-wa-943047": "The programme, and the two ways to ramp",
 "iso-9705-1-2016-clause-6-4-s-cea327": "ISO 9705-1:2016 clause 6.4 sets the heat output: 100 kW for the first 10 minutes after ignition, then 300 kW for a further 10 minutes. That is 600 s and 1200 s, and it is why the reference run is 1200 s long.",
 "fds-will-not-step-from-nothi-12cebf": "FDS will not step from nothing to full output instantly unless you insist. Every burner surface has a ramp, and the default is a hyperbolic tangent with a time constant of 1 s, so the burner is at about 76 % of full output one second after the start. That default is fine for a single-stage fire and useless for a two-stage programme. There are two ways to change it.",
 "a-time-constant-in-the-fds-f-03c3a6": "<b>A time constant.</b> In the FDS file this is <code>TAU_Q</code>. A positive value gives the tanh curve above. A negative value gives a t-squared growth that reaches full output at the absolute value of the number and holds it there: <code>TAU_Q=-300</code> means full output at 300 s. The 6.10.1 guide words this as \"after TAU_Q seconds\"; the 6.11.1 guide adds the absolute-value bars. PyroSim's ramp control is where you choose this.",
 "a-custom-ramp-a-list-of-time-f4d654": "<b>A custom ramp.</b> A list of (time, fraction) pairs. The fraction is the share of the HRRPUA you typed, FDS interpolates linearly between the points, and the times must increase. This is the only way to write the ISO two-stage programme, because it is two flat stages with a step between them.",
 "the-two-are-mutually-exclusi-4d73bc": "The two are mutually exclusive. The FDS User's Guide says so in section 11.1: the TAUs and the RAMPs cannot both be used on the same quantity. In PyroSim you pick one from the <span class=\"ui\">Ramp-Up Time</span> control on the burner's <span class=\"ui\">Heat Release</span> tab, and picking a custom ramp opens an <span class=\"ui\">Edit Values</span> table for the pairs.",
 "one-last-decision-before-you-d74bc5": "One last decision before you draw anything: how high the burner sits. ISO 9705-1:2016 clause 6.2 puts the top surface (146 ± 3) mm off the floor, in the corner opposite the doorway wall, touching both walls. Under the 1993-era practice the same 17 cm burner was raised so that its top was 300 mm above the floor, which is how Dillon's 1998 NIST measurements were made. The reference case follows the 2016 edition, and each mesh takes the nearest cell face to 146 mm: <span class=\"val\">0.1</span> m on the 10 cm version, <span class=\"val\">0.2</span> m on the 20 cm mesh you are working in. That is not a choice you can dodge — run the 10 cm file on 20 cm cells and FDS snaps its 0.1 m burner top up to 0.2 m, which is what the reference run's own geometry shows. If you ever reproduce a pre-2016 test, move the top to 0.3 m and expect a different plume, because the flame starts about 0.15 m higher in a 2.4 m room.",
 "build-bbd80c-3": "Build",
 "open-yesterday-s-model-befor-9eb036": "Open yesterday's model before you start. Every step below is done in PyroSim; nothing is computed until Day 5.",
 "model-edit-reactions-click-a-0055ea": "<span class=\"path\">Model › Edit Reactions</span> — click <span class=\"ui\">Add From Library</span>, select <span class=\"val\">FDS6 PROPANE</span> on the right-hand side, and click the left arrow to copy it into your model. Click <span class=\"ui\">Close</span> to return to <span class=\"ui\">Edit Reactions</span>. The reaction now exists but produces no smoke.",
 "model-edit-reactions-byprodu-205df6": "<span class=\"path\">Model › Edit Reactions › Byproducts</span> — with the propane reaction selected, type <span class=\"val\">0.024</span> into the soot yield field and <span class=\"val\">0.005</span> into the CO yield field. Both are kg/kg. Click <span class=\"ui\">OK</span>.",
 "navigation-panel-reactions-c-1ca4b2": "<span class=\"path\">Navigation panel › Reactions</span> — check that propane is the active reaction. PyroSim allows only one active simple chemistry reaction at a time; if yours is not active, right-click it and choose <span class=\"ui\">Set as Active Reaction</span>.",
 "model-edit-surfaces-click-ne-777d96": "<span class=\"path\">Model › Edit Surfaces</span> — click <span class=\"ui\">New</span>, name the surface <span class=\"val\">Burner</span>, set <span class=\"ui\">Surface Type</span> to <span class=\"val\">Burner</span>, and click <span class=\"ui\">OK</span>.",
 "model-edit-surfaces-heat-rel-f0580f": "<span class=\"path\">Model › Edit Surfaces › Heat Release</span> — type <span class=\"val\">7500</span> into the <span class=\"ui\">Heat Release Rate (HRRPUA)</span> field, which the manual defines as the heat release rate per unit area of this burner. The unit is kW/m². Leave <span class=\"ui\">Mass Loss Rate (MLRPUA)</span> empty; the FDS User's Guide says not to specify both on the same surface.",
 "model-edit-surfaces-heat-rel-294294": "<span class=\"path\">Model › Edit Surfaces › Heat Release</span> — open the <span class=\"ui\">Ramp-Up Time</span> control and choose the custom option, then click <span class=\"ui\">Edit Values</span> and enter five (time, fraction) pairs: <span class=\"val\">0, 0</span> · <span class=\"val\">10, 0.3333</span> · <span class=\"val\">600, 0.3333</span> · <span class=\"val\">610, 1.0</span> · <span class=\"val\">1200, 1.0</span>. That is 10 s to reach 100 kW, hold to 600 s, 10 s to step up to 300 kW, hold to 1200 s. PyroSim's own 2026.1 program files name five ramp options: Default, Automatic, Tanh, t² and Custom. Which of them this particular control lists is not documented, so read what is on your screen. If there is no custom option, photograph the control for the screenshot slot below and keep going; the ramp can also be written into the exported <code>.fds</code> file, which is how the reference case does it.",
 "drawing-toolbar-block-in-the-312614": "<span class=\"path\">Drawing toolbar › Block</span> — in the corner opposite the door, draw a block from <span class=\"val\">0, 0, 0</span> to <span class=\"val\">0.2, 0.2, 0.2</span> m. On your 20 cm mesh that is one whole cell, so no edge of it is left to snapping; the 10 cm version of the reference case draws the same footprint 0.1 m tall. This is the burner body, and it keeps whichever surface your model uses by default.",
 "drawing-toolbar-vent-in-the-f92ade": "<span class=\"path\">Drawing toolbar › Vent</span> — in the 3D view, draw a vent on the top face of that block, covering it exactly: <span class=\"val\">0, 0, 0.2</span> to <span class=\"val\">0.2, 0.2, 0.2</span> m. A vent has to be attached to a solid obstruction at least one cell thick, and PyroSim's manual says drawing it in the 3D view is the easier way to get that attachment.",
 "vent-properties-double-click-cab892": "<span class=\"path\">Vent Properties</span> — double-click the new vent, set <span class=\"ui\">Surface</span> to <span class=\"val\">Burner</span>, and name it <span class=\"val\">Burner top</span>. This is the moment the fire exists.",
 "file-save-save-the-model-the-a5a61e": "<span class=\"path\">File › Save</span> — save the model, then switch to the <span class=\"ui\">Record View</span> tab at the bottom of the model view and read the lines PyroSim has written for you.",
 "screenshot-slot-254a19-5": "Screenshot slot",
 "the-edit-reactions-dialog-on-4414a5": "The Edit Reactions dialog on the Byproducts tab, with the propane reaction selected and the soot yield 0.024 and CO yield 0.005 visible in their fields.",
 "screenshot-slot-254a19-6": "Screenshot slot",
 "the-edit-surfaces-dialog-wit-1f9548": "The Edit Surfaces dialog with Surface Type set to Burner: the HRRPUA field showing 7500 kW/m², and the Ramp-Up Time control open so its list of options is readable.",
 "this-is-the-reference-case-i-76cd1b": "This is the reference case in FDS's own language. Four kinds of line came from today's work: the <code>&amp;REAC</code> line with its two yields, the <code>&amp;SURF</code> line carrying <code>HRRPUA</code> and pointing at a ramp by name, the five <code>&amp;RAMP</code> lines that share that name, and the <code>&amp;OBST</code> burner block. The listing is the 10 cm version of the case, so its burner block stands 0.1 m tall where yours stands 0.2 m. The reference file attaches the burner surface to the top face of the block with <code>SURF_IDS</code>, which lists the top, the sides and the bottom in that order; your vent does the same job, and PyroSim writes it as a <code>&amp;VENT</code> line instead. Both are documented ways to prescribe a burner.",
 "iso9705-room-fds-632dd4-3": "iso9705_room.fds",
 "copy-af74f7-3": "Copy",
 "save-file-bedc84-3": "Save file",
 "check-4b5e84-3": "Check",
 "check-your-result-bc6f35-3": "Check your result",
 "in-the-record-view-find-your-cb942b": "In the Record View, find your burner surface and read it back as arithmetic: 7500 kW/m² × 0.04 m² = 300 kW at full output, and the ramp fraction 0.3333 gives 99.99 kW in the first stage. Confirm the ramp has five pairs with increasing times, that the vent's <code>XB</code> coordinates match the top face of the block exactly, and that the reaction line carries both yields. PyroSim can total this for you: <span class=\"path\">Model › Edit Model Checks</span>, click <span class=\"ui\">New</span>, set <span class=\"ui\">Check Type</span> to <span class=\"val\">Surface</span> and <span class=\"ui\">Surface Type</span> to <span class=\"val\">Burner</span>, then run it from <span class=\"path\">Analysis › Run Model Checks</span>. It reports the maximum heat release rate per applicable surface, and that number should read 300 kW. A burner that totals 4 kW, or 0 kW, has one of the faults in the table below.",
 "you-cannot-see-the-fire-yet-2d0047": "You cannot see the fire yet — running is Day 5. What you can do is fix the shape you expect. The reference run below is this room and this burner on the same 20 cm cells you built yesterday, so it is what your own run should look like. It is not the truth about a real ISO 9705 room: 20 cm is coarse for this fire and the run reads cool, which is Day 6's subject.",
 "historical-chart-not-include-1e3b52": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "time-6c82e6": "Time",
 "programme-asks-for-e9c7f1": "Programme asks for",
 "reference-run-20-cm-cells-7797c3": "Reference run, 20 cm cells",
 "60-s-9e18f8": "60 s",
 "100-kw-7cbf67-2": "100 kW",
 "109-kw-116f46": "109 kW",
 "300-s-114f36": "300 s",
 "100-kw-7cbf67-3": "100 kW",
 "102-kw-f24e9f": "102 kW",
 "590-s-a6efb4": "590 s",
 "100-kw-7cbf67-4": "100 kW",
 "106-kw-6cece6": "106 kW",
 "620-s-30c98d": "620 s",
 "300-kw-e6b0f0-2": "300 kW",
 "255-kw-19d5d7": "255 kW",
 "900-s-fc1424": "900 s",
 "300-kw-e6b0f0-3": "300 kW",
 "323-kw-1b0295": "323 kW",
 "1195-s-339738": "1195 s",
 "300-kw-e6b0f0-4": "300 kW",
 "317-kw-348fb0": "317 kW",
 "read-that-table-the-way-you-8bd10c": "Read that table the way you will read your own run. The reported heat release rate is what actually burned in the gas, not the number you typed, so single one-second readings scatter: across the 100 kW stage this run ranges from 84 kW to 124 kW, and across the 300 kW stage from 215 kW to 401 kW. Averaged over ten seconds it sits within about 1 % of the programme — 100 kW before the step, 295 kW in the ten seconds after it — so the 255 kW at 620 s in the table is one noisy sample rather than a slow start. A fire that is a factor of ten out, or flat at zero, is a typing error or a geometry error, and the three below are the ones that produce no message at all.",
 "watch-out-58e199-4": "Watch out",
 "the-field-is-kw-m-not-kw-typ-a360a2": "The field is kW/m², not kW. Type <span class=\"val\">100</span> into it, meaning 100 kW, and on a 0.04 m² burner top you have asked for 100 kW/m² × 0.04 m² = 4 kW, one twenty-fifth of the fire you meant. On the true 0.0289 m² ISO burner top the same slip gives 2.89 kW, 35 times too small, which is what a test run on the historical reference environment produced. FDS reports no error, the run completes, and the room stays cold. Whenever you type into an HRRPUA field, say the multiplication out loud before you click OK.",
 "what-you-did-f89347": "What you did",
 "what-fds-does-with-it-522e13": "What FDS does with it",
 "fire-you-get-465614": "Fire you get",
 "typed-100-into-hrrpua-for-a-b89e6c": "Typed 100 into HRRPUA for a 0.2 × 0.2 m top",
 "takes-it-as-100-kw-m-and-mul-2baaeb": "Takes it as 100 kW/m² and multiplies by 0.04 m²",
 "4-kw-d4599c": "4 kW",
 "drew-the-burner-0-17-0-17-m-23492d": "Drew the burner 0.17 × 0.17 m off the grid lines on 20 cm cells",
 "the-patch-is-narrower-than-o-39147a": "The patch is narrower than one cell, both edges round to the same grid line, and the vent is dropped from the model with no message",
 "0-kw-a2b29c": "0 kW",
 "made-the-vent-bigger-than-th-106aa6": "Made the vent bigger than the block under it, say 0.8 × 0.8 m on a 0.4 × 0.4 m block at 500 kW/m²",
 "applies-the-heat-release-rat-95c264": "Applies the heat release rate only to the part of the vent with solid beneath it",
 "80-kw-060bd2": "80 kW",
 "the-second-row-is-the-reason-a3718f": "The second row is the reason step 7 drew the block on whole cell boundaries. Once a burner covers at least one cell face, FDS protects the total for you: the User's Guide says it adjusts the mass flux so that the specified area multiplied by the specified flux is maintained, even when snapping moves the edges. Below one cell there is nothing to adjust.",
 "your-burner-top-is-0-2-0-2-m-05cc4a": "Your burner top is 0.2 × 0.2 m and you want 300 kW. What goes into the HRRPUA field?",
 "7500-kw-m-the-area-is-0-2-0-d497fc": "7500 kW/m². The area is 0.2 × 0.2 = 0.04 m², and 300 kW ÷ 0.04 m² = 7500 kW/m². On the real ISO burner top of 0.0289 m² the same 300 kW would need 10 381 kW/m².",
 "you-added-fds6-propane-from-bbfce2": "You added FDS6 PROPANE from the library and your CO reading is exactly 0 for the whole run. What is wrong?",
 "nothing-failed-the-library-e-f93971": "Nothing failed; the library entry sets only the fuel, and the CO and soot yields default to zero. Set 0.005 for CO and 0.024 for soot on the Byproducts tab. Until you do, CO, optical density, visibility and the CO part of the fractional effective dose carry no information.",
 "what-does-a-negative-tau-q-m-337dff": "What does a negative TAU_Q mean, and why can you not use it together with a ramp?",
 "a-negative-value-gives-t-squ-1bc4af": "A negative value gives t-squared growth that reaches full output at the absolute value of the number and stays there; a positive value gives a tanh curve with that time constant. The User's Guide states that the TAUs and the RAMPs are mutually exclusive, because each is a complete description of the same curve — FDS would have no way to reconcile two.",
 "the-heat-release-rate-column-8bde2d": "The heat release rate column reads 0 for the whole run and FDS printed no error. Name two things to check.",
 "first-whether-the-burner-pat-a2b4e1": "First, whether the burner patch is at least one cell across and drawn on grid lines: a vent whose two edges round to the same grid line disappears silently. Second, whether the vent sits on a solid face — a vent floating in air stops the run with ERROR(820), but a vent hanging over the edge of its block burns only where solid is beneath it and gives a smaller fire with no message.",
 "how-high-is-the-burner-top-i-6e73db": "How high is the burner top in your model, and why is that number not 146 mm?",
 "0-2-m-because-that-is-the-ne-193019": "0.2 m, because that is the nearest cell face to 146 mm on a 20 cm grid; the 10 cm version of the reference case puts it at 0.1 m. ISO 9705-1:2016 asks for (146 ± 3) mm above the floor, which no cell face on either mesh lands on. Work from a pre-2016 test, such as Dillon's 1998 NIST measurements, and the burner top belongs at 0.3 m instead.",
 "day-3-done-51a6d4": "Day 3 done",
 "day-4-139e38-2": "Day 4",
 "today-you-decide-what-the-ru-948ff6": "Today you decide what the run writes down, where it is measured, and how often",
 "2-3-h-ef8c06-4": "2–3 h",
 "time-today-b91a6d-4": "time today",
 "goal-9fe00a-4": "Goal",
 "record-temperature-co-and-op-08f141": "Record temperature, CO and optical density at two sensor positions, plus additional layer, visibility and heat-flux measurements. The cases write one row every second.",
 "learn-b04837-4": "Learn",
 "pyrosim-has-no-object-called-bbd15e": "PyroSim has no object called a sensor. It has <b>devices</b>, and each one is a single FDS <code>&amp;DEVC</code> line that names a quantity and a place. FDS samples the device as the run steps and writes it as one column of <code>CHID_devc.csv</code>, one row per output interval. Nothing else in the run changes: a device measures, it does not affect the fire.",
 "every-device-you-place-today-c8d10a": "Every device you place today comes from the <span class=\"ui\">Devices</span> menu. These are its entries, in the order the menu lists them:",
 "new-gas-phase-device-new-sol-b53377": "New Gas-phase Device, New Solid-phase Device, New Thermocouple, New FED Device",
 "new-statistics-device-new-ti-28b39d": "New Statistics Device, New Time Device, New Beam Detector Device, New Layer Zoning Device",
 "new-heat-release-rate-device-55c735": "New Heat Release Rate Device, New Flow Measuring Device, New Aspirator",
 "new-smoke-detector-new-heat-5d2d09": "New Smoke Detector, New Heat Detector, New Sprinkler, New Nozzle",
 "new-hvac-duct-device-new-hva-976097": "New HVAC Duct Device, New HVAC Node Device",
 "today-s-build-uses-five-of-t-8c9093": "Today's build uses five of them: gas-phase, solid-phase, thermocouple, FED and layer zoning. The rest wait for a day when you model detection or ventilation.",
 "screenshot-slot-254a19-7": "Screenshot slot",
 "on-the-windows-computer-pull-14445e": "On the Windows computer, pull down the <span class=\"ui\">Devices</span> menu and capture it at full height, so every entry label is readable. You will compare those labels against this list.",
 "the-first-division-to-unders-de9098": "The first division to understand is gas-phase against solid-phase. A gas-phase device measures a property of the air in a cell, and PyroSim's own documentation is blunt about what that means: the value is taken <b>at the cell centre, regardless of where in the cell you place the device</b>. A solid-phase device measures a property of a surface, and is taken at a cell face; it needs a <span class=\"ui\">Normal of Solid</span> so FDS knows which way the surface points.",
 "why-the-position-inside-a-ce-3213d8": "Why the position inside a cell does not matter",
 "the-fds-user-s-guide-states-9c6b6c": "The FDS User's Guide states it directly: FDS uses the device coordinates only to decide which cell the device is in, then reads that cell's centred or face-centred value, and no interpolation is done. So on 10 cm cells a ceiling device typed at 2.35 m and one typed at 2.31 m return identical numbers, because both sit in the cell spanning 2.30 to 2.40 m. Change to 20 cm cells and the same device reads the centre of the 2.20 to 2.40 m cell instead — 2.30 m. The device did not move; the cell did.",
 "a-device-sitting-exactly-on-3d753d": "A device sitting exactly on a cell boundary is assigned to the cell with the greater coordinate. Thunderhead's tutorial adds a practical warning for solid-phase devices: put the horizontal position inside one cell rather than on a corner, because at a corner FDS will in effect pick one of the four adjoining cells.",
 "the-second-division-is-tempe-81946a": "The second division is <code>TEMPERATURE</code> against <code>THERMOCOUPLE</code>, and it catches almost everyone. <code>TEMPERATURE</code> is the gas temperature in the cell. <code>THERMOCOUPLE</code> is the temperature of a modelled metal bead sitting in that cell, which absorbs and re-radiates heat and takes time to warm up. The guide's own words are that the thermocouple temperature lags the true gas temperature by an amount set mainly by its bead size. In a short verification run on the historical reference environment, a 20 kW burner in a 1 m box gave <span class=\"val\">172.6 °C</span> for <code>TEMPERATURE</code> and <span class=\"val\">84.8 °C</span> for <code>THERMOCOUPLE</code> at the same point at the same instant. Neither is wrong. They are different instruments.",
 "what-the-bead-model-actually-731032": "What the bead model actually solves, and its defaults",
 "fds-writes-an-energy-balance-829500": "FDS writes an energy balance on a small sphere: convection from the gas, plus absorbed radiation, minus what the bead re-radiates, divided by the bead's mass and specific heat. In FDS 6.10.1 — the version PyroSim 2026.1 bundles — the defaults are a bead diameter of 0.001 m, an emissivity of 0.85, and the density and specific heat of nickel, 8908 kg/m³ and 0.44 kJ/(kg·K). PyroSim exposes all four as <span class=\"ui\">Bead Diameter</span>, <span class=\"ui\">Emissivity</span>, <span class=\"ui\">Bead Density</span> and <span class=\"ui\">Bead Specific Heat</span>.",
 "fds-6-11-1-changed-those-las-7e47ca": "FDS 6.11.1 changed those last two to Type-K values, 8700 kg/m³ with a specific heat that ramps from 0.4515 kJ/(kg·K) at 20 °C to 0.6010 kJ/(kg·K) at 1200 °C. You are not running 6.11.1, so you get nickel. If you later compare against a paper that used a newer FDS, that is one place the two can differ.",
 "the-rule-of-thumb-that-follo-b32c02": "The rule of thumb that follows: if you are emulating a real thermocouple or a real detector, use <code>THERMOCOUPLE</code>. If you want the gas temperature a zone model or a hand correlation would predict, use <code>TEMPERATURE</code>. Do not mix the two inside one channel, and whenever you quote a temperature, say which of the two it came from.",
 "gases-are-not-separate-quant-cd1e11": "Gases are not separate quantities in FDS 6. Carbon monoxide, carbon dioxide and oxygen are all read with the quantity <code>VOLUME FRACTION</code> plus a <code>SPEC_ID</code> naming the species: <code>'CARBON MONOXIDE'</code>, <code>'CARBON DIOXIDE'</code>, <code>'OXYGEN'</code>. There is no <code>OXYGEN VOLUME FRACTION</code> quantity in FDS 6, so a menu entry that reads like one is showing you a label, not a keyword. Volume fraction comes out in mol/mol, so a reading of 0.000061 is 61 ppm: ppm is mol/mol multiplied by 1,000,000.",
 "getting-ppm-out-of-pyrosim-r-d5a31b": "Getting ppm out of PyroSim rather than out of a spreadsheet",
 "fds-can-do-the-multiplicatio-7fb158": "FDS can do the multiplication for you. The <code>&amp;DEVC</code> keywords are <code>CONVERSION_FACTOR=1.0E6</code> with <code>UNITS='ppm'</code>, and that is exactly what the reference case uses, so its CO columns are already in ppm with <code>ppm</code> in the units row of the CSV. The research notes for this guide do not record a PyroSim dialog field that writes those two keywords, so on the Windows computer assume you will either multiply mol/mol by 1,000,000 when you read the CSV, or add the keywords to the exported <code>.fds</code> file on Day 7. Whichever you choose, write the choice down: a CO channel that is silently in mol/mol and one that is in ppm differ by six orders of magnitude and both look plausible in a plot.",
 "one-more-prerequisite-from-d-a9875a": "One more prerequisite, from Day 3: CO and soot only exist in the run if you set <code>CO_YIELD</code> and <code>SOOT_YIELD</code> on the reaction. Both default to zero. With them at zero a CO device does not error: the 1 m test box on the historical reference environment, run once with the yields left out, returned CO exactly 0, optical density 0 and visibility pinned at its 30 m maximum for the whole run.",
 "fds-optical-density-is-extin-3941c8": "FDS optical density is extinction coefficient K divided by 2.3, in 1/m. The raw-frame exporter retains that quantity. Visibility is a visibility factor C divided by K, in metres.",
 "setting-fb449f": "Setting",
 "where-it-lives-b6e77c": "Where it lives",
 "default-808d7d": "Default",
 "what-changes-if-you-alter-it-620952": "What changes if you alter it",
 "mass-extinction-coefficient-f33328": "Mass extinction coefficient",
 "fds-mass-extinction-coeffici-96ed39": "FDS <code>MASS_EXTINCTION_COEFFICIENT</code>",
 "8700-m-kg-4982a2": "8700 m²/kg",
 "scales-k-so-it-moves-optical-a2188f": "Scales K, so it moves optical density and visibility together. The suggested value for flaming fuels, quoted with an uncertainty of about ±1100 m²/kg at 633 nm.",
 "visibility-factor-c32898": "Visibility Factor",
 "simulation-parameters-enviro-c2d0d4": "Simulation Parameters, Environment tab",
 "only-visibility-3-is-a-light-77a6b4": "Only visibility. 3 is a light-reflecting sign, 8 is a light-emitting sign.",
 "maximum-visibility-b0d836": "Maximum Visibility",
 "simulation-parameters-enviro-c2d0d4-2": "Simulation Parameters, Environment tab",
 "30-0-m-9a18eb": "30.0 m",
 "the-ceiling-on-the-reported-5a4388": "The ceiling on the reported visibility. FDS cannot report infinity, so clear air reads exactly this number.",
 "the-visibility-factor-is-wor-11335f": "The visibility factor is worth one experiment before you trust any visibility number. Two identical runs on the historical reference environment, one at C = 3 and one at C = 8, gave the same optical density to four figures — 0.3385 1/m — and visibilities of 3.855 m and 10.280 m. The ratio is 2.667, which is 8 divided by 3, everywhere the reading is below the 30 m cap. So switching that one field multiplies every uncapped visibility by 2.67 without a single molecule of smoke changing. Optical density is untouched by it, which is one good reason this CSV format asks for optical density per metre rather than visibility.",
 "a-smoke-layer-is-not-somethi-831177": "A smoke layer is not something FDS computes. It is a two-zone construct, and FDS reconstructs it after the fact by integrating temperature along one vertical line — the method of Janssens and Tran. The <span class=\"ui\">New Layer Zoning Device</span> entry gives you that line, with three tick boxes: <span class=\"ui\">Measure Layer Height</span>, <span class=\"ui\">Upper Temperature</span> and <span class=\"ui\">Lower Temperature</span>. Both ends of the path must lie in the same mesh.",
 "how-to-read-a-layer-height-t-00e6cf": "How to read a layer height that is not moving",
 "fds-integrates-the-temperatu-af38ec": "FDS integrates the temperature and its reciprocal up the line, solves for an interface height, and reports the upper and lower averages in °C. Solid cells in the column are skipped. The behaviour worth memorising is the fallback: if the computed upper-layer temperature is less than 1 K above the temperature of the lowest cell on the line, FDS returns the <b>full length of the line</b> as the layer height. In a 2.4 m room with the line running floor to ceiling, that is a flat 2.4 m.",
 "so-a-layer-height-pinned-at-bc20c7": "So a layer height pinned at exactly the line length is FDS saying \"I cannot find a layer here\", not \"the layer is at the ceiling\". On the Mac verification run a corner line of length 1.0 m read 1.0 m for its whole three seconds, for that reason. Layer height is also measured from the lower end of the line, so start the line at z = 0 m if you want heights above the floor.",
 "last-fed-fractional-effectiv-40a09b": "Last, FED — fractional effective dose. It is a device-only quantity; you cannot make a slice of it. More importantly, the FED device is <b>always a running time integral from the start of the simulation</b>, whatever averaging you ask for. FDS forces that internally. A FED column therefore never falls, and a FED value has no meaning without the time it belongs to. FDS's FED is the asphyxiant model: a carbon monoxide dose multiplied by a carbon dioxide hyperventilation factor, plus a separate oxygen-depletion dose, and no thermal term at all. A reaction with no CO yield leaves only the oxygen term, and heat never enters the number. The <span class=\"ui\">FED Activity</span> level is 1 at rest, 2 doing light work, 3 doing heavy work, and the default is 2.",
 "build-bbd80c-4": "Build",
 "this-guide-exports-three-raw-df7ba0": "This guide exports three raw sensor channels: <code>temperature_c</code> in °C, <code>optical_density</code> per metre, and <code>co_ppm</code> in ppm. Visibility and FED remain additional measurements. No project-specific schema or risk classifier is required.",
 "the-public-reference-case-pl-922794": "The public reference case places temperature, CO and optical-density devices at 2.35 m in a 2.4 m room. Visibility, FED, oxygen and carbon dioxide are measured at 1.85 m. S1 is near the room centre and S2 near the door; these are teaching choices, not standard instrument positions.",
 "historical-chart-not-include-1e3b52-2": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "that-is-the-reference-run-s-d84593": "That is the reference run's S1 ceiling node on 20 cm cells: the three sensor data channels from one point, over the full 1200 s programme. Note that all three respond to the step from 100 kW to 300 kW at 600 s, and that they respond at different speeds.",
 "device-a5a74a": "Device",
 "fds-quantity-213dc1": "FDS quantity",
 "height-m-be50cc": "Height (m)",
 "what-it-is-for-9d49f2": "What it is for",
 "s1-t-s2-t-c4a079": "S1_T, S2_T",
 "thermocouple-0d4bfa": "THERMOCOUPLE",
 "the-temperature-c-channel-86c4bd": "The <code>temperature_c</code> channel",
 "s1-co-s2-co-80ed3e": "S1_CO, S2_CO",
 "volume-fraction-spec-id-carb-cb673d": "<code>VOLUME FRACTION</code>, <code>SPEC_ID='CARBON MONOXIDE'</code>",
 "the-co-ppm-channel-28d38b": "The <code>co_ppm</code> channel",
 "s1-od-s2-od-0d4376": "S1_OD, S2_OD",
 "optical-density-3b69cd": "OPTICAL DENSITY",
 "the-optical-density-channel-609116": "The <code>optical_density</code> channel",
 "s1-vis-s2-vis-9ab734": "S1_VIS, S2_VIS",
 "visibility-514f81": "VISIBILITY",
 "tenability-label-3840a3": "Tenability label",
 "s1-fed-s2-fed-09a86e": "S1_FED, S2_FED",
 "fed-67df7d": "FED",
 "tenability-label-running-int-d317c8": "Tenability label, running integral",
 "s1-o2-s2-o2-e62e0c": "S1_O2, S2_O2",
 "volume-fraction-spec-id-oxyg-3817e2": "<code>VOLUME FRACTION</code>, <code>SPEC_ID='OXYGEN'</code>",
 "feeds-the-fed-you-check-by-h-5240d2": "Feeds the FED you check by hand",
 "s1-co2-s2-co2-61c411": "S1_CO2, S2_CO2",
 "volume-fraction-spec-id-carb-51fac7": "<code>VOLUME FRACTION</code>, <code>SPEC_ID='CARBON DIOXIDE'</code>",
 "feeds-the-fed-you-check-by-h-5240d2-2": "Feeds the FED you check by hand",
 "layer-h-upper-t-lower-t-794feb": "LAYER_H, UPPER_T, LOWER_T",
 "layer-height-upper-temperatu-2ee335": "<code>LAYER HEIGHT</code>, <code>UPPER TEMPERATURE</code>, <code>LOWER TEMPERATURE</code>",
 "one-vertical-line-three-read-392cd1": "One vertical line, three readings",
 "floor-flux-5bf1f4": "FLOOR_FLUX",
 "gauge-heat-flux-6bf0e7": "GAUGE HEAT FLUX",
 "solid-phase-floor-centre-fla-33ff3e": "Solid-phase, floor centre, flashover indicator",
 "s1-sits-at-x-1-85-m-y-1-25-m-ccb0c7": "S1 sits at x = 1.85 m, y = 1.25 m. S2 sits at x = 3.25 m, y = 1.25 m, which is 0.35 m inside the front wall. Both are cell centres on a 10 cm mesh, which is deliberate: it makes the device location and the value's true location the same point.",
 "devices-new-thermocouple-nam-7dcdde": "<span class=\"path\">Devices › New Thermocouple</span> — name it <span class=\"val\">S1_T</span> and set its location to x <span class=\"val\">1.85</span> m, y <span class=\"val\">1.25</span> m, z <span class=\"val\">2.35</span> m. Leave the bead diameter, emissivity, density and specific heat at their defaults.",
 "devices-new-gas-phase-device-9c26f3": "<span class=\"path\">Devices › New Gas-phase Device</span> — name it <span class=\"val\">S1_CO</span>, at the same point, and pick the quantity that names carbon monoxide volume fraction. PyroSim's quantity list merges the species into some of its labels, so do not trust the label alone.",
 "record-view-the-tab-at-the-b-4178a6": "<span class=\"path\">Record View</span> (the tab at the bottom of the model view) — find the line you have made. It must read <code>QUANTITY='VOLUME FRACTION'</code> with <code>SPEC_ID='CARBON MONOXIDE'</code>. If it reads anything else, go back and choose again. Do this check once; after that you will recognise the right label.",
 "devices-new-gas-phase-device-adfbd4": "<span class=\"path\">Devices › New Gas-phase Device</span> — name it <span class=\"val\">S1_OD</span>, quantity optical density, at the same point as the other two. That completes the emulated ceiling node.",
 "devices-new-gas-phase-device-ca92d9": "<span class=\"path\">Devices › New Gas-phase Device</span>, three times — <span class=\"val\">S1_VIS</span> (visibility), <span class=\"val\">S1_O2</span> (oxygen volume fraction) and <span class=\"val\">S1_CO2</span> (carbon dioxide volume fraction), all at x <span class=\"val\">1.85</span> m, y <span class=\"val\">1.25</span> m, z <span class=\"val\">1.85</span> m.",
 "devices-new-fed-device-name-9d5c50": "<span class=\"path\">Devices › New FED Device</span> — name it <span class=\"val\">S1_FED</span>, same head-height point. Leave the activity level at its default of light work.",
 "devices-repeat-steps-1-to-6-70e9bc": "<span class=\"path\">Devices</span> — repeat steps 1 to 6 as <span class=\"val\">S2_*</span> at x <span class=\"val\">3.25</span> m, y <span class=\"val\">1.25</span> m, with the same two heights. You now have fourteen devices, seven per node.",
 "devices-new-layer-zoning-dev-2c1de2": "<span class=\"path\">Devices › New Layer Zoning Device</span> — name it <span class=\"val\">LAYER</span> and set the path from x <span class=\"val\">3.25</span> m, y <span class=\"val\">2.15</span> m, z <span class=\"val\">0.0</span> m to x <span class=\"val\">3.25</span> m, y <span class=\"val\">2.15</span> m, z <span class=\"val\">2.4</span> m. Tick all three of layer height, upper temperature and lower temperature. Both ends are inside the room mesh, which is the requirement.",
 "devices-new-solid-phase-devi-0c4752": "<span class=\"path\">Devices › New Solid-phase Device</span> — name it <span class=\"val\">FLOOR_FLUX</span>, quantity gauge heat flux, at x <span class=\"val\">1.85</span> m, y <span class=\"val\">1.25</span> m, z <span class=\"val\">0.0</span> m, with <span class=\"ui\">Normal of Solid</span> set to Z = <span class=\"val\">1.0</span>, pointing up out of the floor. In the exported file that becomes <code>IOR=3</code>.",
 "analysis-simulation-paramete-ccee80": "<span class=\"path\">Analysis › Simulation Parameters › Output</span> — under <span class=\"ui\">Output File Write Intervals</span>, set <span class=\"ui\">Device</span> to <span class=\"val\">1</span> s. Without this, output is written <code>(T_END − T_BEGIN)</code> divided by <code>NFRAMES</code> apart, and with the default of 1000 frames a 1200 s run would write devices every 1.2 s.",
 "analysis-simulation-paramete-7e98ec": "<span class=\"path\">Analysis › Simulation Parameters › Environment</span> — confirm <span class=\"ui\">Visibility Factor</span> reads <span class=\"val\">3.0</span> and <span class=\"ui\">Maximum Visibility</span> reads <span class=\"val\">30.0</span> m. You are not changing them; you are recording that you saw them, because every visibility number in this model depends on both.",
 "output-2d-slices-the-animate-20a0a4": "<span class=\"path\">Output › 2D Slices</span> — the <span class=\"ui\">Animated Planar Slices</span> dialog. Use <span class=\"ui\">Insert Row</span> and fill the columns <span class=\"ui\">Name</span>, <span class=\"ui\">XYZ Plane</span>, <span class=\"ui\">Plane Value</span>, <span class=\"ui\">Gas Phase Quantity</span>, <span class=\"ui\">Use Vector?</span> and <span class=\"ui\">Cell Centered?</span> for four planes: temperature on Y = <span class=\"val\">1.25</span> m with vectors on; carbon monoxide volume fraction on Y = <span class=\"val\">1.25</span> m; visibility on Z = <span class=\"val\">1.85</span> m; temperature on X = <span class=\"val\">3.65</span> m, the doorway.",
 "file-save-then-open-record-v-0aa196": "<span class=\"path\">File › Save</span> — then open <span class=\"path\">Record View</span> once more and read the whole <code>&amp;DEVC</code> block from top to bottom. Every device you meant to place should be there, with the coordinates you meant.",
 "one-optional-addition-is-wor-38fdc0": "One optional addition is worth the ten minutes. Place seven thermocouples in a vertical line at x = 3.25 m, y = 2.15 m, at 0.25, 0.65, 1.05, 1.45, 1.85, 2.25 and 2.35 m — the same line as the layer device. A thermocouple tree on the same line lets you check the layer device against the temperatures it was derived from, which is what Day 6 does with it. The reference case also carries a six-point tree in the doorway at x = 3.65 m for the same reason.",
 "screenshot-slot-254a19-8": "Screenshot slot",
 "capture-the-3d-view-looking-de543e": "Capture the 3D view looking in through the door with all devices visible, and the <span class=\"ui\">Devices</span> branch of the Navigation panel expanded beside it, so the names and the count can be read together.",
 "check-4b5e84-4": "Check",
 "check-your-result-bc6f35-4": "Check your result",
 "count-the-devices-in-the-nav-7dc5fd": "Count the devices in the Navigation panel. Fourteen sensor-node devices, three layer readings and one floor flux is eighteen; add the two thermocouple trees, thirteen devices, and the reference case's two doorway flow devices, and you reach its thirty-three. In the Record View, every gas device has an <code>XYZ</code> triple, the layer device has an <code>XB</code> sextuple with two of its three pairs equal, and the floor device carries <code>IOR=3</code>. On the Output tab, the device interval reads 1 s.",
 "nothing-has-run-yet-so-there-3535a7": "Nothing has run yet, so there are no numbers to check. What you are checking is that the file says what you think it says.",
 "when-you-do-run-it-on-day-5-8d2085": "When you do run it, on Day 5, this is what these devices produced in the reference case — on 20 cm cells, which is coarse, so read them as this run's numbers and not as the truth about an ISO 9705 room. The temperature column is the top bead of the corner thermocouple tree, on the same vertical line as the layer device; the other four columns are S1.",
 "time-s-3e10d8": "Time (s)",
 "corner-tree-tc-2-35-m-c-80624f": "Corner tree TC, 2.35 m (°C)",
 "s1-co-ppm-79b4db": "S1 CO (ppm)",
 "s1-visibility-m-465651": "S1 visibility (m)",
 "floor-flux-kw-m-3e983d": "Floor flux (kW/m²)",
 "s1-fed-095d4f": "S1 FED",
 "a-dash-marks-a-value-the-ref-e9ce76": "A dash marks a value the reference table does not list; it is not a zero. Two things in that table are worth sitting with. Every visibility reading is far below the 30 m cap, so the soot is genuinely doing work — had you set the visibility factor to 8 instead of 3, the 3.1 m at 1195 s would read about 8.3 m for exactly the same smoke. And FED climbs from 0.03 to 0.04 and never comes back down, because it is an integral.",
 "historical-chart-not-include-1e3b52-3": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "visibility-fed-and-floor-hea-05dec4": "Visibility, FED and floor heat flux are additional physical measurements. With zero soot yield, visibility remains at its configured maximum; with zero CO yield, FED changes substantially. Inspect the reaction and wall boundary conditions before interpreting a flat series. These measurements do not create a safety classification.",
 "watch-out-58e199-5": "Watch out",
 "a-device-placed-outside-ever-0ccad9": "A device placed outside every mesh does not stop the run and does not raise an error. FDS prints one line to the console — <code>WARNING: DEVC S2_T is not within any mesh.</code> — skips the device, finishes normally and reports <code>STOP: FDS completed successfully</code>. The only visible symptom is that the column is missing from <code>CHID_devc.csv</code>. On the historical reference environment a test case with two devices, one of them outside the mesh, produced a CSV whose header held a single name. If you are generating hundreds of runs on Day 7, a mistyped coordinate silently costs you a channel in every one of them. Read the console log for <code>WARNING: DEVC</code> before you trust a batch, and count the columns in the CSV against the devices in the model.",
 "a-related-silence-a-solid-ph-eca3f9": "A related silence: a solid-phase device on a wall that still has the default <code>INERT</code> surface reads ambient, flat, for the entire run — the reserved surface <code>INERT</code> is fixed at the ambient temperature by definition. Thunderhead's own tutorial teaches this with a ceiling that sits at a constant 22 °C from start to finish. The fix is a layered surface built from real materials — the aerated concrete the reference case gives this room — not the <code>ADIABATIC</code> surface, which the FDS guide says should only be used for testing.",
 "for-raw-five-second-frames-k-a1a94c": "For raw five-second frames, keep every fifth 1 s row rather than averaging into bins. FDS otherwise time-averages device output between printouts: set <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code> on the sensor channels and confirm it in the <code>.out</code> file. FED remains a running time integral. The historical reference tables predate this change and contain one-second means.",
 "the-reference-case-below-is-a7e3a2": "The reference case below is the whole file. Read the <code>&amp;DEVC</code> block against what you built: two sensor nodes, two trees, the layer line, the floor flux, two doorway flow devices, then the four <code>&amp;SLCF</code> planes. The <code>&amp;DUMP</code> line near the top carries <code>DT_DEVC=1.0</code>, which is the Output tab field you set in step 10.",
 "iso9705-room-fds-632dd4-4": "iso9705_room.fds",
 "copy-af74f7-4": "Copy",
 "save-file-bedc84-4": "Save file",
 "you-place-a-gas-phase-device-3702e9": "You place a gas-phase device 3 cm from a wall, inside a 20 cm cell. What value does it report?",
 "the-value-at-the-centre-of-t-551704": "The value at the centre of that cell. FDS uses the coordinates only to choose the cell and does no interpolation, so anywhere inside the same cell gives the same number. To measure nearer the wall you need a finer mesh, not a nudged device.",
 "at-one-point-and-one-instant-60a848": "At one point and one instant, a <code>TEMPERATURE</code> device reads 172.6 °C and a <code>THERMOCOUPLE</code> device reads 84.8 °C. Which one is broken?",
 "neither-temperature-is-the-g-734474": "Neither. <code>TEMPERATURE</code> is the gas in the cell; <code>THERMOCOUPLE</code> is a modelled metal bead that has to heat up and that loses heat by radiation, so it lags the gas, and the lag is largest in a fast transient. Report whichever matches the instrument you are comparing against, and say which you used.",
 "the-run-ends-with-stop-fds-c-d7ccb0": "The run ends with <code>STOP: FDS completed successfully</code> but one of your devices has no column in <code>CHID_devc.csv</code>. What happened?",
 "its-coordinates-fell-outside-28556b": "Its coordinates fell outside every mesh, so FDS skipped it. The only trace is a console line reading <code>WARNING: DEVC &lt;name&gt; is not within any mesh.</code> Move the device inside the mesh and rerun, and add a check on the log and the column count before you trust a batch.",
 "you-change-the-visibility-fa-721d5c": "You change the visibility factor from 3 to 8. What happens to optical density, and what happens to visibility?",
 "optical-density-does-not-cha-26cbe4": "Optical density does not change at all — it is the extinction coefficient divided by 2.3 and does not contain the visibility factor. Every visibility reading below the cap is multiplied by 2.67, which is 8 divided by 3. The 30 m maximum stays where it is. This was checked by running the same case twice.",
 "your-fed-device-reads-0-03-a-344016": "Your FED device reads 0.03 at 900 s and 0.04 at 1195 s. Can a FED column ever fall?",
 "no-fds-forces-the-fed-device-d9b988": "No. FDS forces the FED device to be a running time integral from the start of the simulation, whatever temporal statistic you ask for, so it only ever rises or stays flat. A FED figure is meaningless without the time it was reached at, and the FDS version carries no thermal term — it is the asphyxiant dose only.",
 "day-4-done-969a83": "Day 4 done",
 "day-5-3c32bf-2": "Day 5",
 "today-you-start-the-solver-w-4d89cc": "Today you start the solver, watch it work, and read what it wrote down",
 "2-3-h-ef8c06-5": "2–3 h",
 "time-today-b91a6d-5": "time today",
 "goal-9fe00a-5": "Goal",
 "one-finished-fds-run-of-your-5a836a": "One finished FDS run of your own room, plus enough of its log and its CSV files read to say whether the run is worth keeping.",
 "learn-b04837-5": "Learn",
 "pyrosim-has-been-building-an-696ca8": "PyroSim has been building an FDS input file for four days. Today it hands that file to FDS, and FDS does the physics. Everything you watch from now on is FDS talking; PyroSim starts it, shows you its log, and opens the results afterwards.",
 "there-are-two-launchers-and-55657a": "There are two launchers, and they are not the same thing. <span class=\"ui\">Run FDS</span> starts one FDS process. Thunderhead's own wording is that simulations launched this way can use multiple OpenMP threads, but will not use multiple MPI processes. <span class=\"ui\">Run FDS Parallel</span> starts several FDS processes and gives each one its own mesh.",
 "the-rule-that-decides-betwee-178ad3": "The rule that decides between them is short: one MPI process per mesh, and never more processes than meshes. Ask for more and FDS stops before it starts, with <code>ERROR(112)</code> and the message \"The number of MPI processes, 2, exceeds the number of meshes, 1\". That message was reproduced in a historical reference run. The second half of the rule is about the machine rather than the model: do not ask for more processes than the desktop has logical processors.",
 "the-room-you-built-has-two-m-a7c5e3": "The room you built has two meshes — the room and the box outside the door — so <span class=\"ui\">Run FDS Parallel</span> can use two MPI processes.",
 "a-model-with-one-mesh-gains-73ea2f": "A model with one mesh gains nothing from the parallel launcher. Use <span class=\"ui\">Run FDS</span>.",
 "spare-cores-go-to-openmp-thr-c043d6": "Spare cores go to OpenMP threads instead. The FDS User's Guide is blunt about what that buys: \"Typically, the use of OpenMP speeds the calculation by at most factor of 2.\"",
 "benchmark-mesh-and-mpi-choic-c52225": "Benchmark mesh and MPI choices on your own computer. Record the case, mesh count, process count and wall-clock time; a historical machine benchmark does not predict another installation.",
 "what-mpi-and-openmp-actually-932582": "What MPI and OpenMP actually split",
 "mpi-splits-the-model-each-pr-ce8386": "MPI splits the model. Each process owns whole meshes, holds them in its own memory, and swaps boundary data with its neighbours at every time step. That is why the count is tied to meshes and not to cores: a process with no mesh has nothing to do.",
 "openmp-splits-the-work-insid-60ae41": "OpenMP splits the work inside one process across threads on the same machine. It needs no extra meshes, and it helps much less. PyroSim sets the counts itself — up to four threads for <span class=\"ui\">Run FDS</span> and one for <span class=\"ui\">Run FDS Parallel</span> — and Thunderhead recommends not changing them.",
 "there-is-a-consequence-worth-b6b6a5": "There is a consequence worth remembering on a shared Windows computer. Thunderhead's own advice is that you may get more total work finished faster by running four simultaneous four-mesh problems on sixteen cores than by throwing everything at one job. On Day 7, when you want many runs rather than one fast run, that is the whole game.",
 "where-the-run-lands-is-decid-6f0787": "Where the run lands is decided by where you saved the model. PyroSim creates a sub-directory of the current PyroSim file: the documentation's example is that a model saved as <code>C:\\pyrosim_files\\switchgear.psm</code> puts its results in <code>C:\\pyrosim_files\\switchgear</code>. The exported <code>.fds</code> file, the geometry files and every output FDS writes all go there. The slice and 3-D smoke files dwarf everything else in that folder, so choose the disk deliberately rather than by accident.",
 "watch-out-58e199-6": "Watch out",
 "do-not-save-the-model-inside-81347b": "Do not save the model inside OneDrive, or on a network drive. The FDS User's Guide states it plainly: \"Saving files to a network share or a folder controlled by a cloud service (e.g. OneDrive) can result in simulation failures if a network issue or a file lock during automated backup results in Windows preventing FDS from writing data to a file.\" The run is writing to those files continuously for hours, so a single lock during a sync can end it.",
 "on-a-managed-office-build-do-67b8d7": "On a managed office build, <code>Documents</code> is often redirected into OneDrive without saying so. Check the real path before you run, not after. The related symptom is <code>forrtl: severe (47)</code>, a write to a read-only file; the documented answers are to run from a folder on a drive physically attached to the machine and outside system folders, and, as a last resort, to add <code>FLUSH_FILE_BUFFERS=F</code> to the <code>&amp;DUMP</code> line.",
 "the-window-that-opens-when-t-f1e4a9": "The window that opens when the run starts is titled <code>FDS Simulation - &lt;your file&gt;.fds</code>. The Fundamentals tutorial calls it \"the Run dialog\"; the title bar is the software's own name, and where the two disagree the software wins. It carries a log pane that repeats what FDS prints, a Progress bar, Time Elapsed, Time Remaining, a <span class=\"ui\">Show results when finished</span> checkbox, and the buttons <span class=\"ui\">Kill</span>, <span class=\"ui\">Stop</span>, <span class=\"ui\">Show Results</span>, <span class=\"ui\">Save Log</span> and <span class=\"ui\">Open Folder</span>. You can minimise it and carry on using PyroSim, and you can even start another simulation.",
 "stop-and-kill-are-not-two-wo-0d92de": "<span class=\"ui\">Stop</span> and <span class=\"ui\">Kill</span> are not two words for the same button. <span class=\"ui\">Stop</span> writes a <code>.stop</code> file that signals FDS to stop and also writes a checkpoint file, which often takes a noticeable moment; <span class=\"ui\">Resume FDS</span> on the Analysis menu can then continue the run with a restart flag. <span class=\"ui\">Kill</span> terminates FDS immediately and you will not be able to resume. Use <span class=\"ui\">Stop</span> unless the run is producing nonsense and you want it gone. One trap follows from it: a <code>.stop</code> file left in the folder stops the next run with <code>ERROR(109)</code>, telling you to remove that file. Delete it, or resume instead of starting again.",
 "treat-a-resumed-run-as-a-con-4e4cc2": "Treat a resumed run as a convenience, not a guarantee",
 "the-fds-user-s-guide-describ-8f1d0e": "The FDS User's Guide describes restart as \"a fragile construct\". It works, and it has saved long jobs, but a resumed run is not the same object as a run that went from start to end in one go. For the reference case in this guide, and for anything you will report, prefer one uninterrupted run.",
 "build-bbd80c-5": "Build",
 "run-the-short-pilot-first-th-dc3ecf": "Run the short pilot first, then the real thing. The FDS User's Guide gives the same order for a different reason: \"Initial calculations ought to be meshed coarsely so that the run times are less than an hour and corrections can easily be made without wasting too much time.\"",
 "file-save-save-the-model-int-b314ee": "<span class=\"path\">File › Save</span> — save the model into a folder on a local drive, outside any synced folder, with no spaces in the folder names. Keep the file name to letters, digits and underscores: a period in the job name stops FDS at set-up with <code>ERROR(108)</code>, \"No periods allowed in CHID\". A space is not caught by that check, but the FDS User's Guide asks for none either, in the job name or in any directory above it. If the model is already sitting in a synced folder, close PyroSim, move the folder in Windows Explorer, and open it from its new home.",
 "file-preferences-fds-confirm-be76e1": "<span class=\"path\">File › Preferences › FDS</span> — confirm <span class=\"ui\">Auto-Save PyroSim Model Before Running FDS</span> is ticked, so a crash cannot take the last hour of edits with it. On the same tab, Parallel Execution Settings decides how many MPI processes the parallel launcher asks for: <span class=\"ui\">Create Process for Each Mesh</span>, or <span class=\"ui\">Limit Processes Based on Logical Processor Count</span>, which is the default.",
 "analysis-simulation-paramete-d6c2a1": "<span class=\"path\">Analysis › Simulation Parameters › Time</span> — set End Time to <span class=\"val\">60</span> s for the pilot. PyroSim's own default is 0.001 s and has to be changed for any run to do anything.",
 "analysis-run-model-checks-re-8b3bdd": "<span class=\"path\">Analysis › Run Model Checks</span> — read what it reports before you start the solver. It costs seconds and it catches things the input file would only complain about later.",
 "analysis-run-fds-parallel-fo-766758": "<span class=\"path\">Analysis › Run FDS Parallel</span> — for the two-mesh room. With a single mesh use <span class=\"path\">Analysis › Run FDS</span> instead. Either one is also on the green play button on the File toolbar and its drop-down.",
 "watch-the-fds-simulation-win-45658a": "Watch the FDS Simulation window while the pilot runs. Read the log rather than the progress bar: FDS prints a diagnostics block every 100 time steps, and warnings appear there first. Time Remaining is PyroSim's estimate rather than a measurement, so size the long run from the pilot below rather than from that field.",
 "when-it-finishes-press-save-526fbf": "When it finishes, press <span class=\"ui\">Save Log</span> and keep the text file beside the run. Then press <span class=\"ui\">Open Folder</span> and open <code>&lt;job&gt;.out</code>. The last two lines before the status line give Time Stepping Wall Clock Time and Total Elapsed Wall Clock Time, both in seconds. That number, not the progress bar, is what you scale from.",
 "set-end-time-to-1200-s-and-r-4b97c9": "Set End Time to <span class=\"val\">1200</span> s and run again. Expect the estimate from the pilot to be rough: FDS changes its time step as the flow speeds up, and the fire is three times larger in the second half of this programme than in the first.",
 "screenshot-slot-254a19-9": "Screenshot slot",
 "the-fds-simulation-window-ab-31172d": "The FDS Simulation window about halfway through the pilot run, with the title bar, the last few lines of the log, Progress, Time Elapsed and Time Remaining all visible in one frame.",
 "learn-b04837-6": "Learn",
 "a-finished-run-leaves-a-fold-3afbd8": "A finished run leaves a folder with dozens of files in it. Six of them matter today.",
 "file-2c3caf-2": "File",
 "what-it-holds-00ba09-2": "What it holds",
 "job-out-3f1ad1": "&lt;job&gt;.out",
 "the-diagnostics-log-what-fds-8c4846": "The diagnostics log. What FDS thought you asked for, a block every 100 time steps, and the final status line.",
 "job-devc-csv-491f6f": "&lt;job&gt;_devc.csv",
 "every-device-one-column-each-d4119b": "Every device, one column each, one row per device output interval.",
 "job-hrr-csv-7c4b27": "&lt;job&gt;_hrr.csv",
 "heat-release-rate-and-the-en-67c322": "Heat release rate and the energy budget, plus one pressure column for each pressure zone if any exist.",
 "job-steps-csv-5acbd4": "&lt;job&gt;_steps.csv",
 "time-step-wall-time-step-siz-31fb25": "Time Step, Wall Time, Step Size, Simulation Time and CPU Time — one row per printed diagnostics block, not one per step. The reference run wrote 508 rows for 48,968 time steps.",
 "job-cpu-csv-9f7474": "&lt;job&gt;_cpu.csv",
 "where-the-wall-clock-went-pe-621994": "Where the wall clock went, per MPI rank and per routine.",
 "job-smv-87ea09": "&lt;job&gt;.smv",
 "the-index-file-this-is-what-90ec0b": "The index file. This is what Results and Smokeview open; the slice, smoke and boundary files beside it are the bulk.",
 "two-viewers-can-open-that-sm-9808e6": "Two viewers can open that <code>.smv</code> file, and they are different programs. PyroSim Results is Thunderhead's viewer and needs a PyroSim or Pathfinder licence; it opens on its own at the end of a run when <span class=\"ui\">Show results when finished</span> is ticked, or when <span class=\"ui\">Run Results When FDS Simulation Completes</span> is on in the FDS preferences. Otherwise open it from the <span class=\"ui\">Results</span> menu with <span class=\"ui\">View Results</span> and pick the <code>.smv</code>. Smokeview is NIST's viewer, it ships with FDS, and it never opens by itself — use <span class=\"ui\">Open Smokeview</span> on the <span class=\"ui\">Results</span> menu. One asymmetry catches people out: the <code>.pyrogeom</code> geometry file PyroSim writes is not viewable in Smokeview.",
 "in-results-the-device-and-hr-6bbab7": "In Results, the device and HRR CSVs are loaded for you, under the XY Plot Data group, so the curves are there without importing anything. For plots without leaving PyroSim, use <span class=\"ui\">View Time History Results</span> on the <span class=\"ui\">Results</span> menu and choose the CSV, or the drop-down arrow beside the plot icon on the File toolbar, which offers <span class=\"ui\">Plot Device Results</span>, <span class=\"ui\">Plot Thermal Results</span> and <span class=\"ui\">Plot Control Results</span>. Only <code>&lt;job&gt;_devc.csv</code>, <code>&lt;job&gt;_hrr.csv</code> and <code>&lt;job&gt;_ctrl.csv</code> are expected to work there; <code>&lt;job&gt;_cpu.csv</code> does not display. In the plot window, <span class=\"ui\">Image Capture</span> on the <span class=\"ui\">File</span> menu saves a picture for your notes.",
 "the-tutorial-and-the-softwar-b3bf78": "The tutorial and the software disagree on one menu name",
 "the-basic-data-output-tutori-ebeef8": "The Basic Data Output tutorial calls the action \"View Time History Plots\". No such string exists in the 2026.1 software; the action is <span class=\"ui\">View Time History Results</span>. Where a document and the program disagree, follow the program. The same tutorial series has a handful of these slips; where this guide gives a click-path, it gives the software's string.",
 "both-csv-files-have-the-same-db0fc5": "Both CSV files have the same two-row header, and it surprises every spreadsheet on first contact. Row 1 is units. Row 2 is names. Data starts at row 3. These are the first eight columns of the reference run's device file, exactly as FDS wrote them.",
 "row-9bf7a8": "Row",
 "what-fds-writes-there-cb177d": "What FDS writes there",
 "row-1-86c80a": "Row 1",
 "s-c-ppm-1-m-m-8738d0": "s,C,ppm,1/m,m,,%,%",
 "row-2-e23b0d": "Row 2",
 "time-s1-t-s1-co-s1-od-s1-vis-2d07db": "Time,\"S1_T\",\"S1_CO\",\"S1_OD\",\"S1_VIS\",\"S1_FED\",\"S1_O2\",\"S1_CO2\"",
 "row-3-onward-8011ca": "Row 3 onward",
 "one-row-per-output-interval-05d796": "One row per output interval, first column the time in seconds.",
 "the-empty-field-between-the-5c2ecf": "The empty field between the two commas in row 1 is real. FED has no unit, so FDS writes nothing there.",
 "your-spreadsheet-will-treat-873f84": "Your spreadsheet will treat row 1 as the header and the names you want will sit in the first data row. Name your series from row 2 by hand, and keep row 1 for the axis label.",
 "the-reference-case-sets-a-de-5cd35c": "The reference case sets a device interval of 1 s, so it writes one row per second. Each value is time-averaged over the preceding interval by default, not sampled at that instant.",
 "past-254-columns-fds-splits-359a22": "Past 254 columns FDS splits the file into <code>&lt;job&gt;_1_devc.csv</code>, <code>&lt;job&gt;_2_devc.csv</code> and so on. If a device you expected is missing, look for a second file before you blame the model.",
 "now-the-out-file-which-is-wh-2c50e4": "Now the <code>.out</code> file, which is where an experienced modeller looks first. Three things, in this order.",
 "one-the-last-line-it-is-a-si-4b16dc": "<b>One: the last line.</b> It is a single sentence and it tells you whether anything else in the folder is worth reading.",
 "last-line-of-job-out-4255c1": "Last line of &lt;job&gt;.out",
 "what-it-means-57e2a7": "What it means",
 "stop-fds-completed-successfu-8b8e93": "STOP: FDS completed successfully",
 "fds-reached-your-end-time-an-fc6262": "FDS reached your End Time and shut down cleanly. This is the only line that means the run finished.",
 "stop-set-up-only-529e92": "STOP: Set-up only",
 "end-time-was-0-s-fds-built-t-ae5b15": "End Time was 0 s. FDS built the model, checked it and stopped. Useful on purpose, confusing by accident.",
 "stop-fds-stopped-by-user-de0685": "STOP: FDS stopped by user",
 "the-stop-button-or-a-stop-fi-c6c08c": "The <span class=\"ui\">Stop</span> button, or a <code>.stop</code> file. A checkpoint exists, so the run can be resumed.",
 "error-fds-was-improperly-set-82a9a4": "ERROR: FDS was improperly set-up - FDS stopped",
 "the-input-file-was-rejected-01641d": "The input file was rejected. Often there is no <code>.out</code> file at all, and the reason is only in the log.",
 "error-374-numerical-instabil-c2e506": "ERROR(374): Numerical Instability - FDS stopped",
 "the-solver-gave-up-part-way-7eb1c5": "The solver gave up part-way. Day 6 covers how to find where and why.",
 "error-unrealizable-mass-dens-4eea95": "ERROR: Unrealizable mass density - FDS stopped",
 "another-stop-while-the-run-w-740879": "Another stop while the run was in progress. Do not treat it as a completed run.",
 "read-that-line-rather-than-t-6fd14b": "Read that line rather than trusting the program's exit status. On the Mac used for this guide, FDS returned an exit status of zero for a successful run, for set-up failures and for a numerical instability alike. Windows exit codes were not tested for this guide, so treat them with the same caution. And when FDS rejects the input while reading it, it writes no <code>.out</code> file: the message went to the run window only, which is the reason <span class=\"ui\">Save Log</span> is worth pressing every time.",
 "two-the-last-time-step-block-fade7d": "<b>Two: the last time-step block.</b> FDS prints one every 100 steps. It gives the step number, the step size in seconds, the total simulated time in seconds, the pressure iterations, the maximum velocity and pressure errors with the mesh and cell where they occurred, and then, per mesh, the maximum CFL number, the maximum and minimum divergence and the maximum VN number. A healthy last block has the total time equal to your End Time, a step size close to the value the run settled on rather than orders of magnitude below it, and a maximum CFL number below about 1 — FDS adjusts the step to hold CFL between 0.8 and 1. Do not expect the settled step to match the initial time step printed near the top of the file: the reference run starts at 0.184 s, falls to about 0.03 s within the first ten seconds, and ends at 0.015 s, which is normal. A step size that has collapsed by orders of magnitude, next to a CFL number in the hundreds, is the signature of the instability on Day 6.",
 "three-search-the-file-for-pr-1520bf": "<b>Three: search the file for \"Pressure Zone\".</b> In a room with a door to the outside, there should be nothing to find; the 20 cm reference run has no such section. If you do find a Pressure Zone Information heading with a volume in cubic metres and a cell count, FDS has decided part of your model is sealed. FDS assumes any space is perfectly sealed unless you tell it otherwise, so the pressure inside rises, air stops flowing through the door, and an extra pressure column appears in <code>&lt;job&gt;_hrr.csv</code> — and none of this raises an error. The usual causes are a door hole that did not cut all the way through the wall, and an outside mesh with no open boundary vents.",
 "the-rest-of-the-header-is-wo-31e0f7": "The rest of the header is worth ninety seconds",
 "the-top-of-job-out-repeats-w-e87c9f": "The top of <code>&lt;job&gt;.out</code> repeats what FDS believes you asked for: the FDS revision string, the number of MPI processes, the cell counts and physical dimensions of every mesh, the total number of grid cells, the maximum cell aspect ratio, the initial time step, the end time and the ambient temperature. Comparing that against what you meant to build catches a wrong mesh or a forgotten parameter before you spend two hours computing with it.",
 "build-bbd80c-6": "Build",
 "results-view-time-history-re-d420ae": "<span class=\"path\">Results › View Time History Results</span> — open <code>&lt;job&gt;_hrr.csv</code> and plot the HRR column first. Nothing else matters until the fire is the size you specified.",
 "open-job-devc-csv-the-same-w-92c0e1": "Open <code>&lt;job&gt;_devc.csv</code> the same way and plot the corner thermocouple tree, then the layer height and the upper and lower layer temperatures.",
 "open-job-out-in-a-plain-text-a3a41c": "Open <code>&lt;job&gt;.out</code> in a plain text editor. Press the End key, read the final line, then read the block above it.",
 "search-that-file-for-pressur-b6b5f4": "Search that file for <span class=\"val\">Pressure Zone</span>. Finding nothing is the result you want.",
 "open-both-csv-files-in-a-spr-c49a7e": "Open both CSV files in a spreadsheet and look at the two header rows with your own eyes, so the layout is familiar before Day 7 asks a script to read them.",
 "in-the-plot-window-file-imag-07f14e": "In the plot window, <span class=\"path\">File › Image Capture</span> — save the HRR plot and the tree plot into the run folder. They are your record of what this run said on this day.",
 "screenshot-slot-254a19-10": "Screenshot slot",
 "the-last-screen-of-job-out-i-c7327d": "The last screen of <code>&lt;job&gt;.out</code> in a text editor: the final time-step block, the two wall clock lines, and the STOP line with your job name in brackets.",
 "check-4b5e84-5": "Check",
 "here-is-the-run-to-compare-a-fc4531": "Here is the run to compare against. Same room, same burner programme, 20 cm cells, FDS 6.10.1, the full 1200 s. The burner holds 100 kW to 600 s, ramps to 300 kW over the ten seconds after that, and holds 300 kW to the end, so 590 s is the last reading of the small fire and 620 s is ten seconds after the new level is reached.",
 "time-6c82e6-2": "Time",
 "hrr-kw-c9b4b3": "HRR (kW)",
 "ceiling-tc-2-35-m-c-09cb42": "Ceiling TC, 2.35 m (°C)",
 "upper-layer-c-907b21": "Upper layer (°C)",
 "layer-height-m-9a9c4d": "Layer height (m)",
 "s1-co-ppm-79b4db-2": "S1 CO (ppm)",
 "s1-visibility-m-465651-2": "S1 visibility (m)",
 "floor-flux-kw-m-3e983d-2": "Floor flux (kW/m²)",
 "60-s-9e18f8-2": "60 s",
 "300-s-114f36-2": "300 s",
 "590-s-a6efb4-2": "590 s",
 "620-s-30c98d-2": "620 s",
 "900-s-fc1424-2": "900 s",
 "1195-s-339738-2": "1195 s",
 "those-are-six-sampled-second-b347c4": "Those are six sampled seconds out of 1200. The run's own <code>_devc.csv</code> file carries every column at every second, and that is what to plot against.",
 "read-the-heat-release-rate-f-4b6156": "Read the heat release rate first. It reports the heat actually released by combustion in the gas, not the number you typed, so it wanders a little around the value you asked for: 109 kW and 102 kW against a nominal 100 kW, and 323 kW and 317 kW against 300 kW. If your own HRR sits at a third of the nominal, or at three times it, the burner area or the value per unit area is wrong, and Day 3 is where to fix it. Notice also how much the reported value swings once the fire is large: 255 kW at 620 s, 338 kW at 630 s, 359 kW at 800 s. That is turbulence, not a lag — the prescribed fuel flow is already at its full rate by 610 s, and the mean from 700 s to 1200 s is 298 kW against the 300 kW asked for. Judge the size of a fire from a few minutes of the curve, never from one second of it.",
 "historical-chart-not-include-1e3b52-4": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "the-tree-is-the-clearest-pic-81b448": "The tree is the clearest picture of what a compartment fire does. Within the first minute the four traces separate and stay separated: hot gas collects under the ceiling, while the 0.25 m trace near the floor has moved from the 20 °C ambient to only 24 °C by 60 s. That separation is the hot layer. At 600 s every trace steps up and the upper ones step most, which is what you expect when the fire triples and the extra heat goes into a layer that is already there. By 1195 s the floor trace has reached 51 °C against the ceiling's 342 °C — a rise of 31 K against 322 K — and that gap is the sign that cool air is still flowing in under the door, which is the other half of the same flow.",
 "the-ceiling-thermocouple-kee-3c1d53": "The ceiling thermocouple keeps climbing after the heat release rate flattens: 246 °C at 620 s, 311 °C at 900 s, 342 °C at 1195 s, while the fire holds near its 300 kW setting. Nothing is wrong. The lining is still warming up, and 0.1 m of aerated concrete absorbs heat for a long time, so the gas keeps warming with it. This run has not reached a steady state by 1200 s, and saying so is part of reporting it honestly.",
 "historical-chart-not-include-1e3b52-5": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "the-layer-height-falls-in-th-876b48": "The layer height falls in the first minute and then sits around 0.89 m above the floor for the rest of the run, wandering between 0.70 m and 1.05 m and showing no lasting change at the step at 600 s. It holds because the doorway vents more as the layer gets hotter, not because the fire stopped making smoke. Treat that number with care, though: FDS does not compute a layer interface. It integrates temperature along the vertical line you placed and reduces it to a height and two temperatures, using a method built for two-zone models. The FDS Validation Guide says as much — a layer height and a hot gas layer temperature are constructs of two-zone models, not things a CFD model calculates directly.",
 "the-floor-heat-flux-is-the-n-8eae06": "The floor heat flux is the number that grows fastest: 0.36 kW/m² at the start, 0.64 kW/m² at the end of the 100 kW stage, then 2.9 and 3.7 kW/m² in the second half. Radiation from a hot layer rises roughly with the fourth power of its absolute temperature, so doubling the layer temperature does far more than double what the floor feels. Meanwhile the tenability numbers move slowly: FED, which is the fraction of an incapacitating dose accumulated so far, reaches 0.03 at 900 s and 0.04 at 1195 s, and oxygen is still 18.2 % at 1195 s. Both sit at the 1.85 m node, not at the ceiling, and so does the visibility. Visibility is the one that degrades early: it holds at the 30 m clear-air maximum FDS reports by default until about 12 s, is below 5 m by 38 s, and drops to about 3 m after the step.",
 "one-honest-caveat-before-you-befe64": "One honest caveat before you compare. These are 20 cm results, and 20 cm is coarse for this fire: the ratio of characteristic fire diameter to cell size is about 1.9 at 100 kW and 3.0 at 300 kW, below the 3.8 to 14 range NIST itself used when validating FDS against ISO 9705 room tests. The run reads low because of it. The MQH hand calculation for this room puts the 100 kW layer at 229 °C to 251 °C with a corner burner, Dillon measured about 305 °C at 2.35 m in a real ISO room at 100 kW, and this run gives 147 °C. At 300 kW those three figures are 555 °C to 621 °C calculated, about 615 °C measured, and 342 °C here. So use this table to check that your curves have the right shape and the right order of magnitude, and let Day 6 settle what the mesh is doing to the numbers.",
 "check-your-result-bc6f35-5": "Check your result",
 "you-are-done-for-today-when-c5ce38": "You are done for today when four things are true. The last line of <code>&lt;job&gt;.out</code> reads that FDS completed successfully. The last time-step block reaches your End Time with a sensible step size. A search for \"Pressure Zone\" finds nothing. And the HRR column sits near the value you specified, with the step at 600 s in the right place.",
 "a-run-that-passes-all-four-c-eab0f7": "A run that passes all four can still be wrong — wrong lining, wrong yields, a device in the wrong cell. Day 6 is about that gap. What today buys you is the ability to tell a run that finished from a run that worked.",
 "your-model-has-two-meshes-an-b2d3ee": "Your model has two meshes and the desktop has sixteen logical processors. How many MPI processes can you use, and what do the other cores do?",
 "two-one-per-mesh-asking-for-c68903": "Two, one per mesh. Asking for more stops FDS with <code>ERROR(112)</code>, \"The number of MPI processes, 2, exceeds the number of meshes, 1\", with your own counts in place of those. The spare cores can only be used as OpenMP threads, which the FDS User's Guide says speed a calculation by at most a factor of two.",
 "your-pyrosim-file-sits-in-do-89295d": "Your PyroSim file sits in Documents, which is synced to OneDrive. What goes wrong, and where would the run have written its files?",
 "pyrosim-writes-the-run-into-f3445b": "PyroSim writes the run into a sub-directory beside the model file, so every output would have landed inside the synced folder. A file lock during an automatic backup can stop Windows letting FDS write, and the run fails part-way through with no fault in the model. Move the model to a folder on a drive physically attached to the machine.",
 "the-last-line-of-the-log-say-5a8236": "The last line of the log says FDS completed successfully. Name two things that can still be wrong with the run.",
 "several-are-possible-a-press-eb4ccf": "Several are possible: a Pressure Zone listed in the <code>.out</code> file, meaning the room is sealed and the door never opened; an HRR column nowhere near the fire you specified; soot and carbon monoxide yields left at zero, so visibility and CO never move; a device placed outside every mesh. None of these raises an error, and the program's exit status is zero either way.",
 "in-job-devc-csv-what-is-in-r-dc4f05": "In <code>&lt;job&gt;_devc.csv</code>, what is in row 1, row 2 and row 3?",
 "row-1-is-the-units-starting-dcf6f5": "Row 1 is the units, starting with <code>s</code> for the time column, and a field can be empty where a quantity has no unit, as FED does. Row 2 is the names: <code>Time</code>, then each device ID in quotes. Row 3 is the first data row.",
 "you-need-the-machine-for-som-9a61e3": "You need the machine for something else. Which button lets you carry on later, and what does it leave behind?",
 "stop-it-writes-a-stop-file-a-2f618f": "<span class=\"ui\">Stop</span>. It writes a <code>.stop</code> file and a checkpoint, and <span class=\"ui\">Resume FDS</span> on the <span class=\"ui\">Analysis</span> menu continues from there. <span class=\"ui\">Kill</span> ends the run immediately with no way back. Remember to clear the <code>.stop</code> file afterwards, or the next run stops with <code>ERROR(109)</code>.",
 "day-5-done-45824a": "Day 5 done",
 "day-6-1e3435-2": "Day 6",
 "a-run-that-finishes-is-not-a-443f5a": "A run that finishes is not a run that is right, and three checks tell you which one you have",
 "2-3-h-ef8c06-6": "2–3 h",
 "time-today-b91a6d-6": "time today",
 "goal-9fe00a-6": "Goal",
 "by-the-end-of-today-you-can-d0c09e": "By the end of today you can say why you believe a result: the burner released what you asked it to release, you know how much the cell size is moving the answer, and your room temperature sits beside a hand calculation and a measurement.",
 "learn-b04837-7": "Learn",
 "every-day-so-far-has-ended-w-0cc002": "Every day so far has ended with a run that finished. Today is about the gap between finishing and being right. FDS checks its own arithmetic, not your intention. It has no way to know that the rectangle you cut was meant to be a door, or that the number you typed was meant to be a total instead of a rate per square metre.",
 "the-operating-system-will-no-f2c23e": "The operating system will not tell you either. On the machine used to prepare this guide, FDS returned an exit code of 0 after every set-up error that was tested and after a numerical instability that stopped the run part-way. The exit code proves nothing. One line proves a run finished, and it is the last line of the console and of <code>CHID.out</code>:",
 "stop-fds-completed-successfu-8b8e93-2": "STOP: FDS completed successfully",
 "in-pyrosim-that-console-text-82fdd3": "In PyroSim that console text is the log pane of the <span class=\"ui\">FDS Simulation</span> dialog, and <span class=\"ui\">Save Log</span> writes it to a text file you can keep beside the results.",
 "a-finished-run-then-has-to-p-6113c4": "A finished run then has to pass three checks. They are in this order because each one is cheap compared with the next.",
 "did-the-fire-do-what-you-ask-999ec1": "Did the fire do what you asked? Compare the <code>HRR</code> column against arithmetic you can do on paper.",
 "is-the-mesh-fine-enough-for-95dd1f": "Is the mesh fine enough for the answer you care about? Halve the cell size and see whether the answer moves.",
 "does-the-answer-sit-near-a-h-1b2909": "Does the answer sit near a hand calculation and near a measurement? If it does not, know why before you quote it.",
 "why-fds-cannot-do-these-chec-4daeaa": "Why FDS cannot do these checks for you",
 "the-mistakes-fds-can-catch-a-62a528": "The mistakes FDS can catch are the ones that make the input file unreadable or physically impossible to set up: a misspelt keyword, a burner surface with no reaction, a vent floating in mid-air. Those stop the run before the first time step. Everything else is a modelling choice, and FDS has no opinion about your choices. The FDS User's Guide puts the boundary plainly: physical problems such as fires that do not ignite or flames that do not spread may be related to the mesh resolution or to how the scenario was set up, and you need to investigate the problem yourself before reporting it.",
 "check-one-is-the-cheapest-of-50f7a1": "Check one is the cheapest of the three. Your burner surface carries a heat release rate per unit area in kW/m², and the vent or obstruction face it sits on has an area in m². Multiply them and you have the heat release rate you asked for. In the reference case the burner top is 0.2 × 0.2 m, which is 0.04 m², and the surface carries 7500 kW/m². That is 300 kW at full output, and the ramp holds one third of it for the first 600 s, which is the 100 kW stage of the ISO 9705 programme.",
 "now-open-chid-hrr-csv-and-re-df8b74": "Now open <code>CHID_hrr.csv</code> and read the <code>HRR</code> column, which is the heat release rate from gas-phase combustion. It will not be a flat line, because the fire breathes. In the reference run on 20 cm cells it read 109 kW at 60 s, 102 kW at 300 s and 106 kW at 590 s during the 100 kW stage, then 255 kW at 620 s, 323 kW at 900 s and 317 kW at 1195 s after the step to 300 kW. Across the whole 100 kW stage that run swung between 84 kW and 124 kW, and across the 300 kW stage between 215 kW and 401 kW, so judge a plateau rather than any single row. A third either way is the flame moving. A factor of ten is a mistake in the input.",
 "build-bbd80c-7": "Build",
 "open-your-run-folder-pyrosim-1223de": "Open your run folder. PyroSim writes results into a sub-directory beside the model file, so <code>iso9705.psm</code> produces a folder named <code>iso9705</code> holding <code>iso9705.fds</code> and every FDS output file.",
 "open-chid-out-in-a-text-edit-f328f9": "Open <code>CHID.out</code> in a text editor and read the last line. If it is not <code>STOP: FDS completed successfully</code>, stop here and read what it says instead.",
 "scroll-back-up-the-same-file-d3857d": "Scroll back up the same file to the set-up section, before the run-time diagnostics begin, and look for a block headed <code>Pressure Zone Information</code>. The reference case does not print one. If yours lists a zone whose volume is close to your room's volume, a space in your model is sealed.",
 "open-chid-hrr-csv-the-second-8ab757": "Open <code>CHID_hrr.csv</code>. The second row names the columns. The reference run's last column is <code>MLR_PRODUCTS</code>; if your file has an extra column named <code>ZONE_1</code> in Pa, FDS has created a pressure zone and is tracking its pressure, which is the same warning in a different place.",
 "results-view-time-history-re-1e4d43": "<span class=\"path\">Results › View Time History Results</span> — choose <code>CHID_hrr.csv</code> and plot the <code>HRR</code> column. Compare the plateau against your own multiplication.",
 "model-edit-model-checks-new-f34f5a": "<span class=\"path\">Model › Edit Model Checks › New › Surface</span> — this check reports the maximum heat release rate per applicable surface, so you can catch the arithmetic before you spend an hour running. Run the checks from <span class=\"path\">Analysis › Run Model Checks</span>.",
 "screenshot-slot-254a19-11": "Screenshot slot",
 "the-time-history-plot-of-the-af00f2": "The time-history plot of the <code>HRR</code> column for your own run, with the two plateaux visible and the step between them. Capture the whole plot window including the axis labels, so the units are readable.",
 "now-the-exercise-the-file-be-c4d25d": "Now the exercise. The file below runs to completion and prints no error. On the guide's own machine a six-second check run of it under FDS 6.10.1 ended with <code>STOP: FDS completed successfully</code>, and the whole of its output held one console warning. Three things in it are wrong. Find all three before you open the answer.",
 "day6-broken-fds-5ff30a": "day6_broken.fds",
 "copy-af74f7-5": "Copy",
 "save-file-bedc84-5": "Save file",
 "file-import-fds-cad-file-ope-515734": "<span class=\"path\">File › Import FDS/CAD File</span> — open <code>cases/day6_broken.fds</code>. The FDS Version Selection dialog defaults to <code>FDS6</code>, which is correct for this file. You can also read the listing above without opening PyroSim at all.",
 "set-end-time-to-60-s-under-a-94e7d4": "Set <span class=\"ui\">End Time</span> to <span class=\"val\">60</span> s under <span class=\"path\">Analysis › Simulation Parameters › Time</span>. A short run is sufficient to inspect these exercise faults. Measure runtime locally rather than inheriting a timing from another computer.",
 "analysis-run-fds-parallel-th-2a7d87": "<span class=\"path\">Analysis › Run FDS Parallel</span> — the file has two meshes, so use one MPI process per mesh. Then apply the three checks above, in order, before reading any further.",
 "look-at-the-model-in-the-3d-4caa85": "Look at the model in the 3D view as well as the numbers. Devices are drawn in the view, and one of the three faults is visible there without reading a single CSV file.",
 "screenshot-slot-254a19-12": "Screenshot slot",
 "the-set-up-section-of-day6-b-2853ad": "The set-up section of <code>day6_broken.out</code> showing the <code>Pressure Zone Information</code> block, with the volume and cell count legible. This is the single most useful thing to recognise on sight.",
 "the-answer-three-faults-and-5d2649": "The answer: three faults, and the signal each one leaves",
 "fault-one-the-door-was-cut-i-b7bbd5": "Fault one, the door was cut inside the room instead of through the wall. The front wall is an obstruction from x 3.6 to 3.7 m. The hole is drawn from 3.40 to 3.50 m, which is a rectangle of open air inside the room that removes nothing. A hole has to reach past both faces of the wall it cuts, which is why the working case punches from 3.59 to 3.71 m rather than 3.60 to 3.70 m. The room is therefore sealed, and FDS says so twice: <code>day6_broken.out</code> lists <code>1 Volume: 2.0732E+01 m3, Cells: 20732</code> under <code>Pressure Zone Information</code>, which is the room's own volume, and <code>day6_broken_hrr.csv</code> gains a <code>ZONE_1</code> column, which is that zone's background pressure in Pa climbing away from atmospheric: 86 Pa by 6 s in the guide's check run, and still rising. Leave the door fault in place but repair the burner, and the same six seconds reach 2031 Pa. Meanwhile the two doorway devices collapse to nothing — under 1 × 10⁻⁸ kg/s by 6 s, against about 0.11 kg/s in the reference case.",
 "fault-two-the-heat-release-r-1522ec": "Fault two, the heat release rate per unit area was entered as a total. The burner surface carries <code>HRRPUA=300.0</code>, read by FDS as 300 kW/m². On the 0.2 × 0.2 m burner top that is 300 × 0.04 = 12 kW at full output and 4 kW on the first stage, instead of 100 kW. In the guide's six-second check the <code>HRR</code> column read 2.15 kW where the reference case reads about 51 kW at the same instant, and it is climbing towards 4 kW rather than 100 kW. The fire is 25 times too small and nothing in the run objects.",
 "fault-three-a-sensor-was-pla-3a8fc1": "Fault three, a sensor was placed above the ceiling. The S2 group puts three devices at the ceiling and four at head height. Its other two ceiling devices, <code>S2_CO</code> and <code>S2_OD</code>, sit at z = 2.35 m, five centimetres below the ceiling, and <code>S2_T</code> belongs beside them; it sits at z = 2.45 m instead — five centimetres above the ceiling. The room mesh stops at 2.4 m, and the second mesh covers only the space beyond the door, so that point lies outside every mesh. FDS drops the device, writes <code>WARNING: DEVC S2_T is not within any mesh.</code> and runs on to a clean finish. The <code>S2_T</code> column is absent from <code>day6_broken_devc.csv</code>: not zero, not wrong, gone.",
 "that-warning-is-the-part-to-ab842e": "That warning is the part to remember. It goes to the console only — it never reaches <code>CHID.out</code> — so if you close the run dialog without reading it, you have lost the only notice you were given. Use <span class=\"ui\">Save Log</span> on any run you mean to keep, and when a column you expected is missing from a CSV, look for this line before looking anywhere else.",
 "a-near-neighbour-of-this-fau-9725e1": "A near neighbour of this fault is worse, because it produces no warning at all. Had the sensor been moved sideways instead, out past the front wall into the second mesh that covers the open air beyond the door, it would still have been inside a mesh. FDS would have said nothing, the column would have been present, and it would have held plausible outdoor temperatures all run. A device in the wrong place is caught only by checking its coordinates against the room.",
 "check-4b5e84-6": "Check",
 "check-your-result-bc6f35-6": "Check your result",
 "you-found-all-three-faults-f-e70eab": "You found all three faults from the output files alone, and you can say which file showed you each one: the <code>Pressure Zone Information</code> block and the <code>ZONE_1</code> column for the sealed room, the <code>HRR</code> column against your own multiplication for the burner, and the device coordinates against the room dimensions for the sensor. If you found only two, go back and look for the one you missed before reading the answer again.",
 "one-error-does-stop-a-run-pa-843feb": "One error does stop a run part-way, and it is the one you will meet if you push the fire too hard. It reads:",
 "error-374-numerical-instabil-f8bd83": "ERROR(374): Numerical Instability - FDS stopped (CHID: your_case)",
 "it-means-the-time-step-colla-3bb169": "It means the time step collapsed. FDS halves the time step when the flow field demands it, and stops when the step falls below one ten-thousandth of the initial step, on the grounds that the answer has stopped being physical. The message goes to both the console and <code>CHID.out</code>, and FDS writes one final Plot3D file so you can see where the trouble is. The FDS User's Guide lists the causes:",
 "cells-with-an-aspect-ratio-w-f9ac90": "Cells with an aspect ratio worse than 2 to 1.",
 "a-change-in-cell-size-of-mor-e5d079": "A change in cell size of more than a factor of 2 across a mesh interface, or obstructions that do not line up there.",
 "high-speed-flow-through-a-sm-69054a": "High-speed flow through a small opening, especially an opening meant to represent leakage.",
 "a-large-sudden-change-in-the-d95fd9": "A large, sudden change in the heat release rate.",
 "an-adiabatic-solid-boundary-22b3cf": "An <code>ADIABATIC</code> solid boundary, which the guide says should only be used for testing.",
 "an-obstruction-being-created-8ec19b": "An obstruction being created or removed during the run, such as a door opening.",
 "a-fuel-above-100-g-mol-that-ff0daf": "A fuel above 100 g/mol that is not in the FDS database, or a long sealed tunnel, or many small pressure zones generated automatically from thin imported walls.",
 "thunderhead-s-own-troublesho-28dabb": "Thunderhead's own troubleshooting page adds the practical version: in their experience these instabilities are an error in the model, not an error in FDS, and the usual causes are no open vent on the boundary, a velocity boundary condition on both supply and exhaust, and flow forced into a closed space.",
 "the-judgement-part-matters-m-c62822": "The judgement part matters more than the fix. In a test of this same room at 20 cm cells, a 3000 kW fire that reached full size in about a second produced 39 messages reading <code>WARNING: Minimum density, 0.120 kg/m3, clipped in Mesh 1</code> and then stopped with <code>ERROR(374)</code> at 9.74 s. Adding <code>&amp;PRES MAX_PRESSURE_ITERATIONS=30 /</code> let a similar case run to the end, but with 468 of those clipping warnings and an upper layer near 1320 °C. The setting stopped the crash. It did not make the case physical. A run that had to be coaxed into finishing is a run to explain, not to quote.",
 "learn-b04837-8": "Learn",
 "check-two-is-resolution-ther-d54d2e": "Check two is resolution. There is no cell size that is correct in the abstract; there is only a cell size fine enough for the quantity you want. The usual measure for a buoyant plume is the characteristic fire diameter D*, from the FDS User's Guide:",
 "d-q-cp-t-g-2-5-q-is-the-tota-1c9911": "<code>D* = ( Q / (ρ∞ · cp · T∞ · √g) )^(2/5)</code> — Q is the total heat release rate in kW, and D* comes out in m.",
 "d-x-the-number-of-cells-span-cec7e8": "<code>D*/δx</code> — the number of cells spanning that diameter, where δx is the nominal cell size.",
 "with-air-at-20-c-the-denomin-a736ee": "With air at 20 °C the denominator is about 1111 kW/m^2.5, so D* is roughly <code>(Q/1111)^0.4</code> m. For the two stages of the ISO 9705 programme that gives:",
 "fire-size-6388c8-2": "Fire size",
 "d-3fbf26": "D*",
 "d-x-at-20-cm-282cd9": "D*/δx at 20 cm",
 "at-10-cm-b9cac3": "at 10 cm",
 "at-5-cm-e85cc1": "at 5 cm",
 "100-kw-7cbf67-5": "100 kW",
 "0-38-m-3b4aa6": "0.38 m",
 "300-kw-e6b0f0-5": "300 kW",
 "0-59-m-2b8549": "0.59 m",
 "for-its-own-simulations-of-a-79f003": "For its own simulations of an ISO 9705 compartment, NIST used values of D*/δx between 3.8 and 14. That is a useful bracket, not a pass mark, and NIST says so: the values in its Validation Guide range over two orders of magnitude, and taking any of them as an acceptable minimum is inappropriate. What the guide recommends instead is a mesh sensitivity study — build the file on a relatively coarse mesh, then refine it until the answer you care about stops changing.",
 "one-trap-before-you-change-t-9bb357": "One trap before you change the number. Halving the cell size does not change only the cell size. Anything thinner than a cell has to be redrawn, and anything that does not land on a cell face gets snapped. The guide's own 20 cm variant of the reference case had to thicken the front wall from 0.1 m to 0.2 m and widen the door hole to match, and FDS snapped the burner top from 0.1 m up to 0.2 m, which the <code>.smv</code> file records as the burner occupying cells 0 to 1 in the vertical. The burner area, and therefore the heat release rate, stayed the same. The distance from the burner to the ceiling did not. When two runs disagree, be sure you know which differences are the mesh and which are the geometry.",
 "check-three-is-the-outside-w-27f4ec": "Check three is the outside world. Two references are available for this room without leaving your desk: a hand correlation, and somebody else's measurement. The hand correlation is MQH, published by McCaffrey, Quintiere and Harkleroad and reproduced in NUREG-1805, which estimates the upper-layer temperature rise in a naturally ventilated compartment:",
 "t-6-85-q-a-v-h-v-a-t-h-k-1-fb00e8": "<code>ΔT = 6.85 · [ Q² / ( (A_v √h_v) · (A_T · h_k) ) ]^(1/3)</code> — ΔT is the upper-layer rise above ambient in K, which is the same size as a rise in °C, and Q is the heat release rate in kW.",
 "a-v-is-the-area-of-the-openi-d24223": "<code>A_v</code> is the area of the opening in m² and <code>h_v</code> its height in m, so <code>A_v √h_v</code> is the ventilation factor in m^2.5.",
 "a-t-2-w-l-2-h-w-2-h-l-a-v-th-b2c6fc": "<code>A_T = [2(w·l) + 2(h·w) + 2(h·l)] − A_v</code> — the total area of the walls, floor and ceiling that bound the room, minus the opening, in m².",
 "h-k-is-the-effective-heat-tr-724ec5": "<code>h_k</code> is the effective heat transfer coefficient of the lining in kW/(m²·K). It has two branches, split by the thermal penetration time <code>t_p = (ρ · c / k) · (δ/2)²</code> in s.",
 "before-the-heat-has-worked-t-50f7c3": "Before the heat has worked through the lining, for <code>t ≤ t_p</code>, use <code>h_k = √(k·ρ·c / t)</code>.",
 "once-it-has-for-t-t-p-use-h-ab28a9": "Once it has, for <code>t &gt; t_p</code>, use <code>h_k = k/δ</code>.",
 "units-for-that-last-group-k-5fe603": "Units for that last group: k in kW/(m·K), ρ in kg/m³, c in kJ/(kg·K), δ the lining thickness in m, t the time since ignition in s.",
 "the-two-branches-do-not-meet-e18b4b": "The two branches do not meet smoothly at <code>t = t_p</code>, so always say which one you used and at what time. For this room the numbers are fixed by the standard: the door is 0.8 × 2.0 m, so <code>A_v</code> = 1.60 m², <code>h_v</code> = 2.0 m and <code>A_v √h_v</code> = 2.263 m^2.5. The room is 3.6 × 2.4 × 2.4 m, so <code>A_T</code> = 46.08 − 1.60 = 44.48 m². The lining decides <code>h_k</code>, and the standard does not specify one, which is why the guide's case states its own: aerated concrete, k 0.26 W/m·K, ρ 500 kg/m³, c 0.96 kJ/kg·K, 0.1 m thick, from NUREG-1805 Table 2-3. With those values <code>t_p</code> is about 4600 s, so through the whole 1200 s programme the lining is still soaking up heat and the first branch applies.",
 "the-same-chapter-of-nureg-18-fb8a98": "The same chapter of NUREG-1805 gives three estimates of the heat release rate needed for flashover in a compartment, and ISO 9705 gives a definition of its own.",
 "estimate-235223": "Estimate",
 "expression-97b695": "Expression",
 "for-this-room-0e8db7": "For this room",
 "babrauskas-65f466": "Babrauskas",
 "750-a-v-h-v-c42c11": "750 · A_v √h_v",
 "1697-kw-f85a71": "1697 kW",
 "thomas-8a5977": "Thomas",
 "7-8-a-t-378-a-v-h-v-cff0aa": "7.8 · A_T + 378 · A_v √h_v",
 "1202-kw-7c219c": "1202 kW",
 "mqh-b69c2d": "MQH",
 "610-h-k-a-t-a-v-h-v-a44614": "610 · √( h_k · A_T · A_v √h_v )",
 "618-735-kw-e44beb": "618–735 kW",
 "iso-9705-1-2016-dac057": "ISO 9705-1:2016",
 "definition-not-a-correlation-80058f": "Definition, not a correlation: source plus product reaches 1000 kW",
 "1000-kw-b213ba-2": "1000 kW",
 "measured-33-iso-room-tests-3d7b64": "Measured, 33 ISO room tests",
 "reported-by-babrauskas-peaco-45a7c8": "Reported by Babrauskas, Peacock and Reneke",
 "median-1700-kw-276c43": "median 1700 kW",
 "the-mqh-entry-is-a-range-rat-b39552": "The MQH entry is a range rather than a number because <code>h_k</code> falls as the lining heats through: with this room's own aerated concrete it gives 735 kW at the end of the 100 kW stage and 618 kW at the end of the 300 kW stage. The correlations are lower bounds in any case: the measured median across those 33 tests was 1700 kW, and only three of the 33 flashed over at or below 1000 kW. Alongside the 1000 kW definition, two working criteria from the experimental literature are worth carrying: an upper layer above 600 °C, or 20 kW/m² reaching the floor. The burner programme you are running tops out at 300 kW, so none of these should be approached, and the reference run ended at 297 °C in the upper layer and 3.7 kW/m² at the floor. That is the point of the check. You are confirming that a burner-only ISO 9705 room stays far from flashover, and if your run says otherwise, your run is wrong.",
 "build-bbd80c-8": "Build",
 "save-a-copy-of-your-model-un-22666c": "Save a copy of your model under a new name, so the coarse and fine runs write to different folders and neither overwrites the other.",
 "model-edit-meshes-click-the-8e6ef0": "<span class=\"path\">Model › Edit Meshes</span> — click the <span class=\"ui\">Cell Size (m)</span> link to open <span class=\"ui\">Set Cell Size</span> and enter <span class=\"val\">0.1</span>. Read the cell counts the dialog reports before and after: for the room alone, 18 × 12 × 12 at 20 cm becomes 36 × 24 × 24 at 10 cm, which is 2592 cells becoming 20 736.",
 "check-every-obstruction-that-353879": "Check every obstruction that is now thinner than a cell, and every surface that has to sit on a cell face. Redraw what needs redrawing, and note down what you changed so you can separate mesh effects from geometry effects afterwards.",
 "analysis-simulation-paramete-8fe7f0": "<span class=\"path\">Analysis › Simulation Parameters › Time</span> — set End Time to <span class=\"val\">120</span> s for both runs. A short window is enough to see whether the answer moves, and it keeps the fine run to minutes rather than hours.",
 "analysis-run-fds-parallel-ru-45c581": "<span class=\"path\">Analysis › Run FDS Parallel</span> — run both, then open the two <code>CHID_devc.csv</code> files and compare the same device over the same 120 s. The ceiling thermocouple in the corner tree, <code>TC_235</code> in the reference case, is the one to start with because it responds fastest.",
 "do-the-mqh-arithmetic-for-yo-91d3dd": "Do the MQH arithmetic for your own room on paper, at the end of the 100 kW stage. You need <code>A_v √h_v</code>, <code>A_T</code>, your lining's k, ρ, c and thickness, and a decision about which <code>h_k</code> branch applies. Write the answer down before you look at your run, so you cannot talk yourself into it afterwards.",
 "check-4b5e84-7": "Check",
 "the-guide-ran-that-compariso-b594ae": "The guide ran that comparison on its own reference case, and the answer moved a long way. Over the first 90 s, from the moment the fire is properly alight, the corner thermocouple 5 cm below the ceiling reads 28 to 47 per cent hotter on 10 cm cells than on 20 cm cells — 105 °C against 74 °C at 20 s, 165 °C against 121 °C at 60 s — and the smoke layer sits about 0.4 m higher, averaging 1.33 m against 0.92 m over the last minute of that window. Neither run changed anything but the cell size.",
 "two-things-follow-the-20-cm-4bb2bb": "Two things follow. The 20 cm result was not converged, so any number taken from it is a method check and nothing more. And the direction of the error is the useful part: a coarse mesh smears the plume across cells that are too big to hold it, loses temperature to that smearing, and lets the hot layer sink further than it should. If your own refinement moves the answer like this, you have not found a bug — you have found the resolution your question actually needs.",
 "historical-chart-not-include-1e3b52-6": "Historical chart not included in this source checkout. Rerun the public case files to plot your own results; the reference tables retain illustrative measurements, not a current validation.",
 "now-put-the-coarse-run-besid-2ffd50": "Now put the coarse run beside the hand calculation and beside a measurement, which is the third check. Dillon measured gas temperatures in a real ISO 9705 room with the standard corner burner and read about 305 °C at 2.35 m during the 100 kW stage and about 615 °C during the 300 kW stage. MQH predicts an upper-layer average, and the corner correction of 1.7 attributed to Mowrer and Williamson is applied because the burner sits in a corner rather than in the open.",
 "end-of-stage-34a56a": "End of stage",
 "20-cm-run-upper-layer-a718aa": "20 cm run, upper layer",
 "20-cm-run-ceiling-4c99a5": "20 cm run, ceiling",
 "mqh-centre-d33147": "MQH, centre",
 "mqh-corner-1-7-136f97": "MQH, corner ×1.7",
 "dillon-2-35-m-7da61f": "Dillon, 2.35 m",
 "100-kw-590-s-599783": "100 kW, 590 s",
 "135-c-a406ea": "135 °C",
 "147-c-1e3cc1": "147 °C",
 "150-c-f8df34": "150 °C",
 "242-c-9462c0": "242 °C",
 "about-305-c-a5fb2d": "about 305 °C",
 "300-kw-1195-s-fc2088": "300 kW, 1195 s",
 "297-c-d5ec96": "297 °C",
 "342-c-59cbec": "342 °C",
 "324-c-9b27fe": "324 °C",
 "537-c-571d52": "537 °C",
 "about-615-c-59c074": "about 615 °C",
 "read-the-table-carefully-bec-ec543e": "Read the table carefully, because the columns are not the same quantity. The upper-layer column and both MQH columns are layer averages. The ceiling column and Dillon's column are single points near the ceiling, which in a corner-fire room run hotter than the layer average. The MQH figures were worked for this room with its own lining — aerated concrete, 100 mm — rather than for a generic one, and Dillon's values were read off a printed figure to about ±10 °C in a room that had steel plates and insulation board near the burner, with the burner top at 300 mm rather than 100 mm.",
 "check-it-by-hand-before-you-566094": "Check it by hand before you believe it",
 "the-mqh-correlation-estimate-28c0c6": "The MQH correlation estimates the upper-layer temperature rise in a ventilated compartment from the fire's power, the opening, the room's surface area and how fast the walls absorb heat. It is two lines of arithmetic and it catches the errors a simulation will not tell you about. The three flashover estimates below answer a different question: roughly how big a fire this room would need before it went to flashover.",
 "fire-size-kw-8cc167": "Fire size, kW",
 "room-length-m-d449ee": "Room length, m",
 "room-width-m-4d8b06": "Room width, m",
 "room-height-m-1809c5": "Room height, m",
 "door-width-m-786752": "Door width, m",
 "door-height-m-16ddf2": "Door height, m",
 "time-since-ignition-s-68d9c5": "Time since ignition, s",
 "lining-07dfb0": "Lining",
 "aerated-concrete-100-mm-13f3d8": "Aerated concrete, 100 mm",
 "calcium-silicate-board-20-mm-870341": "Calcium silicate board, 20 mm",
 "gypsum-board-20-mm-c3adf0": "Gypsum board, 20 mm",
 "upper-layer-temperature-rise-1ef75f": "Upper-layer temperature rise",
 "k-a7ee38": "K",
 "upper-layer-temperature-from-01d948": "Upper-layer temperature, from 20 °C",
 "c-a17866": "°C",
 "wall-heat-transfer-coefficie-ac2755": "Wall heat transfer coefficient",
 "w-m-k-42e759": "W/m²·K",
 "flashover-babrauskas-01344c": "Flashover, Babrauskas",
 "kw-c3207c": "kW",
 "flashover-thomas-2c65ea": "Flashover, Thomas",
 "kw-c3207c-2": "kW",
 "flashover-mqh-at-500-k-rise-ddb534": "Flashover, MQH at 500 K rise",
 "kw-c3207c-3": "kW",
 "mqh-t-6-85-q-a-v-h-v-a-t-h-k-8ee29c": "MQH: ΔT = 6.85 [ Q² / (A_v√h_v · A_T h_k) ]^(1/3), with A_T the room's internal surface area less the opening, and h_k either √(kρc/t) while the wall is still heating through or k/δ once it has. Flashover estimates: Babrauskas 750 A_v√h_v, Thomas 7.8 A_T + 378 A_v√h_v, MQH 610 √(h_k A_T A_v√h_v). All four are from NUREG-1805, chapters 2 and 13. Lining properties are from its Table 2-3.",
 "watch-out-58e199-7": "Watch out",
 "the-6-85-coefficient-was-fit-f7f5e9": "The 6.85 coefficient was fitted to fires away from walls. A corner fire runs hotter, and the usual correction multiplies the temperature rise by 1.7. For the default values above that is the difference between about 324 °C and about 537 °C — so treat the pair as a band, not a number, and remember the correlation was fitted for rises up to about 600 °C.",
 "with-all-that-allowed-for-th-9f2ef2": "With all that allowed for, the verdict still holds. The 20 cm run reads low. It sits below the centre-fire MQH value at both stages, well under the corner value that actually applies, and roughly half of what Dillon measured at 2.35 m. Two reasons account for most of it. The mesh is coarse — D*/δx is 1.9 at 100 kW and 3.0 at 300 kW, below the 3.8 to 14 that NIST used for this compartment, so barely two cells span the characteristic fire diameter and the plume is smeared over cells far larger than the flame. And the lining absorbs: 0.1 m of aerated concrete has a penetration time of about 4600 s, so for the whole 1200 s programme the walls are still drinking heat out of the gas. A finer mesh runs hotter. That is the direction to expect, and it is the direction your own 10 cm window should show.",
 "watch-out-58e199-8": "Watch out",
 "mqh-was-fitted-to-about-100-cce603": "MQH was fitted to about 100 experimental fires with the fire away from the walls, and NUREG-1805 states that the correlation is not valid with the coefficient 6.85 if the fire is flush with a wall or in a corner. The 1.7 corner factor is a documented repair, but this guide has it second-hand through two papers rather than from the 1987 original, and Steckler's own corner data suggest something closer to 1.4. Treat the corner column as a bracket, not a target. A hand calculation that disagrees with your run is a reason to go looking, never a reason to adjust the run until it agrees.",
 "check-your-result-bc6f35-7": "Check your result",
 "you-can-now-say-three-things-e0f4b3": "You can now say three things about your own run, in one sentence each: the burner released what the arithmetic says it should; halving the cell size moved the ceiling temperature by an amount you have measured and written down; and the room temperature sits in a band you derived by hand, or it does not and you know which way and why. That sentence is what turns a finished run into a result.",
 "fds-exited-with-code-0-and-y-3a62ba": "FDS exited with code 0 and your batch script called the run a success. What actually proves the run finished?",
 "only-the-last-line-of-the-co-b2edda": "Only the last line of the console or of <code>CHID.out</code> reading <code>STOP: FDS completed successfully</code>. FDS returns 0 after set-up errors and after a numerical instability, so any script that checks the exit code alone will report broken runs as successes.",
 "your-burner-surface-has-7500-2a1813": "Your burner surface has 7500 kW/m² on a 0.2 × 0.2 m top, and the <code>HRR</code> column sits at 102 kW during the first stage. Is that a problem?",
 "no-the-arithmetic-gives-7500-3e3384": "No. The arithmetic gives 7500 × 0.04 = 300 kW at full output and 100 kW on the one-third stage, and the column varies as the flame moves. The reference run read 102 to 109 kW at the three times this guide samples, and swung between 84 kW and 124 kW across the whole stage. A column reading 4 kW or 1000 kW would be a problem.",
 "your-out-file-lists-a-pressu-9a520a": "Your <code>.out</code> file lists a <code>Pressure Zone Information</code> block with a volume close to your room's volume. What has happened, and where else does it show?",
 "the-room-has-no-path-to-an-o-e9a772": "The room has no path to an open boundary, so FDS treats it as a sealed space and tracks its background pressure. It also shows as an extra <code>ZONE_1</code> column in Pa at the end of <code>CHID_hrr.csv</code>, and as a doorway mass flow of zero. The usual cause is a door hole that does not reach past both faces of the wall.",
 "your-20-cm-and-10-cm-runs-gi-d5ee99": "Your 20 cm and 10 cm runs give ceiling temperatures 40 °C apart. Which one is right?",
 "neither-is-proved-right-by-t-2e6ffb": "Neither is proved right by the comparison. The 40 °C is the measurement: it says the answer still depends on the mesh, so the coarse run is not converged for that quantity, and you should expect the finer run to be closer. D*/δx tells you where you stand relative to what others have used; it is not a pass mark, and only refining until the answer stops moving settles it.",
 "mqh-with-the-corner-factor-g-5e766e": "MQH with the corner factor gives 242 °C for the 100 kW stage and your run gives 135 °C in the upper layer. Do you change the model?",
 "not-to-chase-the-number-you-a38a7b": "Not to chase the number. You record the disagreement and its direction, then look for causes you can name: a coarse mesh that under-resolves the plume, and a thick lining still absorbing heat. You also note that MQH with the 6.85 coefficient is not valid for a corner fire and that the correction factor itself is uncertain. Changing inputs until a correlation is matched is fitting, not modelling.",
 "day-6-done-0fc2ca": "Day 6 done",
 "day-7-05aadd-2": "Day 7",
 "build-a-dataset-from-validat-ed558a": "Build a dataset from validated cases and raw sensor frames",
 "2-3-h-ef8c06-7": "2–3 h",
 "time-today-b91a6d-7": "time today",
 "goal-9fe00a-7": "Goal",
 "by-the-end-of-today-you-have-c34693": "By the end of today you have six valid room-fire variants with a manifest that says what each one is, a batch you checked rather than assumed, and a CSV of 5-second sensor data frames converted from a finished run.",
 "learn-b04837-9": "Learn",
 "the-exporter-defines-a-small-85f62a": "The exporter defines a small educational CSV format: raw channels with explicit units, one row per sensor position every 5 s. Choose a downstream data format separately for your own project.",
 "channel-879f0b": "Channel",
 "unit-f6b935": "Unit",
 "where-it-comes-from-799d8f-2": "Where it comes from",
 "temperature-c-42a75a": "temperature_c",
 "c-a17866-2": "°C",
 "a-thermocouple-device-at-the-d74b32": "A <code>THERMOCOUPLE</code> device at the position the physical node would occupy",
 "optical-density-8da0f1": "optical_density",
 "per-metre-d6dddc": "per metre",
 "an-optical-density-device-at-4ab52f": "An <code>OPTICAL DENSITY</code> device at the same point",
 "co-ppm-c87b2f": "co_ppm",
 "ppm-f1ea44": "ppm",
 "a-volume-fraction-device-wit-1b9afb": "A <code>VOLUME FRACTION</code> device with <code>SPEC_ID='CARBON MONOXIDE'</code> and <code>CONVERSION_FACTOR=1.0E6</code>",
 "four-more-clauses-decide-the-ea2e58": "Four more clauses decide the shape of the file rather than its columns, and each of them changes what you do today.",
 "one-frame-every-5-s-the-educ-52961e": "<b>One frame every 5 s.</b> The educational exporter selects the nearest raw reading at each five-second mark, starting at ignition.",
 "by-decimation-never-by-avera-c0c999": "<b>By decimation, never by averaging.</b> Keep the 1 s series and select every fifth sample so post-processing does not smooth the rate of rise.",
 "t-0-is-ignition-not-the-star-46a66b": "<b>t = 0 is ignition</b>, not the start of the simulation and not wall-clock time. An onset offset is applied when the scenario is generated, never by shifting a finished series afterwards.",
 "one-incident-is-one-fire-sta-9ec418": "<b>One incident is one fire</b>, start to finish, on one floorplan, and the split between training and test data is by whole incident. Never split a rolling window, and hold out whole buildings for any claim about transferring to a new building.",
 "why-decimation-and-not-a-5-s-080aad": "Why decimation and not a 5-second average",
 "a-mean-over-five-seconds-is-8a374e": "A mean over five seconds is a low-pass filter. It removes the fast part of the signal, and the fast part is the forecast: a network trained to see temperature climbing at so many degrees per second cannot see it in a series that has been smoothed first.",
 "fds-time-averages-device-out-4d7d09": "FDS time-averages device output between printouts by default. Use <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code> on the sensor channels and check the <code>.out</code> file. Selecting every fifth row does not undo averaging already performed by the solver.",
 "scenarios-enumerate-and-that-298c0d": "Scenarios enumerate, and that is honest work for a handful of variants",
 "pyrosim-has-a-feature-for-va-02b050": "PyroSim has a feature for variations of one model, called Scenarios, and it is worth knowing exactly what it stores. Thunderhead's documentation is direct about the limit: scenarios only explicitly track the enabling and disabling of objects, and to modify an object parameter in a scenario, the object must be duplicated, the parameter in the duplicate must be modified, and the original object must be disabled in the scenario.",
 "their-own-worked-example-sho-044f71": "Their own worked example shows the cost. To run the same room with a burner at 1000 kW/m² and again at 2000 kW/m² on a 1.0 m² vent, you copy the vent, create a second surface from the fire template, set its heat release rate, assign it to the copy, then disable the original in one scenario and the copy in the other. That is four objects to keep consistent for one changed number. Change four numbers at once, as today's batch does, and the duplicates multiply.",
 "what-scenarios-do-well-is-th-8ae8d1": "What Scenarios do well is the running. <span class=\"ui\">Export Scenarios</span> writes each scenario's <code>.fds</code> file into its own subfolder beside the saved model, and writes a BAT file that can be double-clicked in Windows Explorer to run them all in sequence. The documentation also warns why you should use it rather than running scenarios one at a time from <span class=\"ui\">Run FDS</span>: running individually overwrites the same results file every time. For five or ten hand-made variants, this route is the right one, and it needs no scripting at all.",
 "for-hundreds-of-runs-the-fil-474d99": "For hundreds of runs, the file itself becomes the template",
 "the-other-route-treats-the-e-c09cca": "The other route treats the exported <code>.fds</code> file as text. You export one file from the model you have spent six days building, replace the values that vary with placeholders, and let a script fill them in. PyroSim stays the authoring tool; the script only substitutes numbers into a file PyroSim wrote.",
 "the-risk-is-that-a-generated-d056d9": "The risk is that a generated file can be wrong in ways FDS does not object to, and Day 4 and Day 6 have shown you several. An obstruction too small for the mesh is rejected, and the guide is explicit that if at least two of the three obstruction dimensions are less than half of the corresponding cell dimensions, the obstruction is ignored. A vent must be a plane on a solid. Anything reaching past the mesh is cut off at the boundary. A device outside every mesh loses its column from the CSV with a console warning and nothing else. So the generator validates each variant before it writes a file, and refuses the ones that break those rules.",
 "this-is-the-template-the-gui-f5523e": "This is the template the guide ships. Every value in double braces is filled by the script, and the sensors are identical to the reference case, so every run in a batch is measured in the same places.",
 "iso9705-template-fds-46d70a": "iso9705_template.fds",
 "copy-af74f7-6": "Copy",
 "save-file-bedc84-6": "Save file",
 "build-bbd80c-9": "Build",
 "the-first-five-steps-are-the-169aae": "The first five steps are the Scenarios route, done in PyroSim on the Windows computer. Do them once even if you plan to generate hundreds of runs later, because the BAT file that comes out tells you where FDS lives on that machine.",
 "toolbar-edit-scenarios-the-s-2ca3b5": "<span class=\"path\">Toolbar › Edit Scenarios</span> — the <span class=\"ui\">Scenarios</span> box on the main toolbar holds the active scenario drop-down and the <span class=\"ui\">Edit Scenarios</span> button beside it. Click <span class=\"ui\">New</span>, give the scenario a name in plain ASCII letters, and choose what it is <span class=\"ui\">Based On</span>. Make two: one for the fire you already have, one for a second version of it.",
 "navigation-tree-right-click-87590d": "<span class=\"path\">Navigation tree › right-click the burner vent › Copy/Move</span> — in the <span class=\"ui\">Translate</span> dialog select <span class=\"ui\">Copy</span> mode and click <span class=\"ui\">OK</span> to duplicate it. Then create a second burner surface with a different heat release rate per area, using your existing surface as its template, and assign that surface to the copy. Nothing else in the model changes.",
 "right-click-a-selected-objec-d77e2f": "<span class=\"path\">Right-click a selected object › Disable Object(s)</span> — with the first scenario active, disable the copy. Switch scenarios with the toolbar drop-down and disable the original instead. A disabled object disappears from the 3D view and is struck through in the tree. <span class=\"ui\">Enable/Disable Object(s) per Scenario</span> on the same context menu shows the whole picture at once.",
 "file-export-export-scenarios-45bbb8": "<span class=\"path\">File › Export › Export Scenarios</span> — PyroSim writes one subfolder per scenario where the model file is saved, each holding that scenario's <code>.fds</code> file, plus a run file named <code>run_scenarios-&lt;model name&gt;.bat</code>. An Explorer window opens with it highlighted.",
 "windows-explorer-the-exporte-d0bdb0": "<span class=\"path\">Windows Explorer › the exported folder</span> — open the BAT file in a text editor before you run it. Its <code>SET PATH</code> lines name the FDS folder inside your PyroSim installation, and that path is the one to reuse in any batch you write yourself. The tutorials show older version numbers in it, so read yours rather than copying theirs. Then double-click the file to run the scenarios in sequence.",
 "screenshot-slot-254a19-13": "Screenshot slot",
 "the-edit-scenarios-dialog-op-4a0cca": "The Edit Scenarios dialog open with two scenarios in the left-hand tree, the Scenario ID, Description and Disabled Objects fields filled on the right, and the toolbar active-scenario drop-down visible in the same frame.",
 "the-remaining-steps-are-the-a52b70": "The remaining steps are the template route. Copy the guide's <code>tools</code> and <code>cases</code> folders side by side into one local folder on the desktop, and run the commands from the folder that contains them both. The script finds the template by walking from its own location, so keeping those two folders together matters.",
 "file-export-fds-file-enter-a-9d69eb": "<span class=\"path\">File › Export › FDS File</span> — enter a file name and click <span class=\"ui\">Save</span>. PyroSim's note on this page is worth heeding: a string with non-ASCII characters is converted into a numeric hash in the FDS input file, which can make input files and CHIDs appear as numbers. Keep model and object names to plain letters, digits and underscores.",
 "model-view-record-view-read-230eae": "<span class=\"path\">Model view › Record View</span> — read the exported file against the template above. Model Records is a read-only exact copy of the file that will be input into the FDS simulator, so this is where you confirm which lines your own model writes for the burner, the door hole and the devices, and which values you would want a script to vary.",
 "generate-the-variants-in-a-c-40f0ae": "<b>Generate the variants.</b> In a command prompt in that folder, run <code>python tools/make_scenarios.py --n 6 --seed 7 --cell 0.2 --t-end 1200 --out results/batch</code>. Use whatever command starts Python on that machine. It writes six <code>.fds</code> files and a <code>manifest.csv</code> into <code>results/batch</code>, and nothing else; the script uses the Python standard library only.",
 "read-the-manifest-before-you-c7062b": "<b>Read the manifest before you run anything.</b> Open <code>manifest.csv</code> and check one row by hand. The first variant of that seed is a 300 kW medium-growth fire with its burner corner at 2.4, 0.0 m and a 0.4 m door: a 0.6 × 0.6 m burner top is 0.36 m², and 300 kW ÷ 0.36 m² is the 833.3 kW/m² the manifest reports. Run the same command with the same seed again and you get byte-identical files, which is what makes a batch reproducible.",
 "file-import-fds-cad-file-tak-9e1fa6": "<span class=\"path\">File › Import FDS/CAD File</span> — take one generated file back into PyroSim and look at it in 3D. During import PyroSim checks the validity of each record and notifies you if errors are detected, so this is a second opinion on the geometry as well as a way to see where the burner landed. Import supports FDS versions 4, 5 and 6.",
 "run-the-batch-copy-the-patte-8f2b28": "<b>Run the batch.</b> Copy the pattern from your exported BAT: set the PATH to your PyroSim <code>fds</code> and <code>fds\\mpi</code> folders, set <code>OMP_NUM_THREADS=1</code>, then run one FDS process per variant. The generator writes the six files flat into <code>results/batch</code> rather than one folder each, so either run them where they sit — the CHIDs differ, so no output collides — or move each into its own folder first, which is what the BAT's <code>PUSHD</code> lines do. Keep the files on a drive physically attached to the computer; the FDS guide warns that saving to a network share or a cloud-synced folder such as OneDrive can cause simulation failures.",
 "check-every-log-before-you-b-cf7faa": "<b>Check every log before you believe the batch.</b> Search each run's log and <code>.out</code> file for the exact final line <code>STOP: FDS completed successfully</code>, and flag any line containing <code>ERROR(</code>, any <code>WARNING: DEVC</code>, and any unexpected <code>Pressure Zone Information</code>. The Watch out box below says why the exit status cannot do this job for you.",
 "convert-one-run-to-sensor-fr-3d511c": "<b>Convert one run to sensor frames.</b> Run <code>python tools/fds_to_dataset.py results/batch/room_000_devc.csv -o results/batch/room_000_frames.csv</code>. The standard-library exporter writes raw readings and validates sampling and CO units; it assigns no risk or safety labels.",
 "screenshot-slot-254a19-14": "Screenshot slot",
 "the-explorer-window-that-exp-8e15bd": "The Explorer window that Export Scenarios opens: one subfolder per scenario and the run_scenarios BAT file, with the folder path and the file name readable.",
 "what-the-two-scripts-do-and-03371c": "What the two scripts do, and what they refuse",
 "make-scenarios-py-varies-fou-892e68": "<code>make_scenarios.py</code> varies four things a real room fire varies: the peak heat release rate, chosen from 100, 200, 300, 500, 750 and 1000 kW; the growth class, one of the four standard t-squared curves, slow, medium, fast and ultra-fast, which reach about 1054 kW in 600, 300, 150 and 75 s; the burner's position anywhere on the floor grid; and the door width from 0.4 m to 1.2 m. A bigger fire is drawn as a wider burner rather than a hotter one, aiming at roughly 1000 kW/m², and the growth class plus the peak become a negative <code>TAU_Q</code> — for that first variant, −160.0 s.",
 "it-refuses-more-than-it-acce-c077fc": "It refuses more than it accepts, which is the point. A variant is rejected if the burner corner or either door edge is off the cell grid, if the burner reaches outside the room or through the front wall, if the peak falls outside 50 to 2000 kW, or if the burner would sit on top of the floor heat-flux gauge at 1.85, 1.25 m or the layer-height line at 3.25, 2.15 m. The last of those is the one a person would miss: the file would run to completion and quietly return a floor flux measured through the burner.",
 "fds-to-dataset-py-reads-unit-0dbf3c": "<code>fds_to_dataset.py</code> reads units and device names from the two FDS header rows. It keeps the reading nearest each five-second mark and emits <code>time_s</code>, <code>zone</code>, <code>temperature_c</code>, <code>optical_density</code>, <code>co_ppm</code>, <code>visibility_m</code> and <code>fed</code>. CO is converted from ppm, mol/mol or %; unknown units, gaps and non-finite values are rejected.",
 "check-4b5e84-8": "Check",
 "check-your-result-bc6f35-8": "Check your result",
 "open-the-converted-file-and-a443c1": "Open the converted file and check four things. The first row is at <code>0.0</code> seconds. The spacing between frames is exactly 5.0 s, with no gaps. There are two rows per frame, one for each sensor node. And for a 1200-second run there are 241 frames per zone, which is 1200 ÷ 5 plus the frame at zero; anything less means rows were dropped or the run ended early. Then look at the <code>co_ppm</code> column: it should read in tens or hundreds, not as a fraction like 0.00006, which would mean a volume fraction reached the file without being scaled.",
 "converting-the-guide-s-own-r-f4cdbf": "Converting the guide's own reference run is the quickest way to see that the numbers survive the trip. Sensor node S1 in that 20 cm run gives these frames, and they are the same values the reference table quotes, arriving in the contract's units:",
 "frame-91b065": "Frame",
 "co-ppm-c87b2f-2": "co_ppm",
 "visibility-7d9ff4": "Visibility",
 "60-s-9e18f8-3": "60 s",
 "22-ppm-7b5ead": "22 ppm",
 "4-8-m-33af34": "4.8 m",
 "300-s-114f36-3": "300 s",
 "25-ppm-b841a4": "25 ppm",
 "5-2-m-2bc471": "5.2 m",
 "620-s-30c98d-3": "620 s",
 "53-ppm-7f7b05": "53 ppm",
 "3-0-m-b48d1c": "3.0 m",
 "900-s-fc1424-3": "900 s",
 "58-ppm-00fd33": "58 ppm",
 "2-9-m-16465e": "2.9 m",
 "1195-s-339738-3": "1195 s",
 "61-ppm-fbddc5": "61 ppm",
 "3-1-m-59fcbd": "3.1 m",
 "measured-from-the-20-cm-refe-0f8326": "Measured from the 20 cm reference run, which is coarser than the mesh Day 6 argues for. The converted file also carries FED, which is a dose that accumulates rather than a reading: it reaches 0.03 at 900 s and 0.04 at 1195 s in this run. Carry it as a label, not as a result this coarse run establishes.",
 "watch-out-58e199-9": "Watch out",
 "fds-returns-an-exit-status-o-a7a903": "FDS returns an exit status of 0 even when it has failed. On the historical reference environment the binary returned 0 after every set-up error and after a run-time error, and PyroSim's own launcher logs a subprocess exit of 0 after a numerical instability. A batch script that tests the exit status will therefore report a clean sweep over runs that produced nothing. The only reliable test is the text: the final line <code>STOP: FDS completed successfully</code>. Add to it a search for <code>ERROR(</code> and for <code>WARNING: DEVC</code>, because a device outside the mesh costs you a channel in every run of the batch and says so only once, on the console.",
 "one-more-failure-is-specific-0c144e": "One more failure is specific to batches: the name. The FDS guide states that it will over-write the output files of a given case if its assigned name is the same, and that the job name must contain no blank spaces. A period in the CHID is rejected outright with <code>ERROR(108)</code>, so a variant called <code>hrr_0.5MW</code> never starts. Give every variant its own CHID — the generator uses <code>room_000</code> upwards — or the second run quietly erases the first.",
 "what-a-batch-costs-and-what-25f362": "What a batch costs, and what published work actually used",
 "run-one-case-before-you-queu-b14b60": "Run one case before you queue fifty. The FDS guide's advice is to run your job for a short amount of time to estimate the time required for the full job, and setting <code>T_END</code> to zero performs only the set-up work so you can check the geometry in Smokeview for the price of a few seconds.",
 "historical-timings-are-illus-9e2ffa": "Historical timings are illustrative and do not predict your computer. Measure a short pilot run before planning a batch. Several small cases may use available cores more effectively than assigning every core to one case; compare both options locally.",
 "it-helps-to-know-what-publis-8d65bf": "It helps to know what published work in this field ran, because two of the famous numbers are not FDS numbers at all.",
 "study-14143a": "Study",
 "cases-eccd8c": "Cases",
 "engine-and-cost-18ca75": "Engine and cost",
 "p-flash-wang-et-al-2021-21a66b": "P-Flash, Wang et al. 2021",
 "cfast-a-two-zone-model-not-c-f63986": "CFAST, a two-zone model, not CFD. The paper's own convergence check found flashover prediction stopped improving at about 1000 cases",
 "flashnet-tam-et-al-2022-5c8450": "FlashNet, Tam et al. 2022",
 "cfast-again-on-about-250-clu-bd467b": "CFAST again, on about 250 cluster nodes over roughly two weeks",
 "su-et-al-2021-ebf163": "Su et al. 2021",
 "fds-15-to-48-h-per-atrium-ca-7cdad1": "FDS. 15 to 48 h per atrium case on about 32 cores",
 "fang-et-al-2025-19b98a": "Fang et al. 2025",
 "fds-sampled-by-latin-hypercu-30abf7": "FDS, sampled by Latin hypercube across 24 rooms of origin",
 "the-pattern-is-the-one-to-ca-d4f228": "The pattern is the one to carry into any plan you write: the tens of thousands of cases belong to zone models, which solve two well-mixed layers per room in seconds, and the CFD campaigns are in the hundreds. Whatever you promise a supervisor, promise it in hundreds of FDS cases and a sampler, not in tens of thousands.",
 "the-honest-limit-of-what-you-841304": "The honest limit of what you built today",
 "this-is-an-educational-pipel-bd9d24": "This is an educational pipeline rehearsal. S1 and S2 are two sensor positions in one room, not connected compartments. These cases establish neither transfer to unseen buildings nor an evacuation or safety assessment. Validate any scientific application independently.",
 "the-next-step-is-not-more-ru-13a8a9": "The next step is not more runs of this room. It is a second compartment and a doorway between them, so that a zone graph exists at all, and a design-fire source for the peak heat release rates rather than a range borrowed from residential studies. Both are decisions for the project, not for the simulator.",
 "fds-can-write-device-output-2ea0fb": "FDS can write device output every 5 s directly. Why does this guide write it every 1 s and keep every fifth row?",
 "fds-time-averages-device-out-1e5cac": "FDS time-averages device output by default. Select every fifth 1 s row to keep a five-second sequence without additional smoothing, and set <code>TEMPORAL_STATISTIC='INSTANT VALUE'</code> on sensor channels to prevent solver averaging. Confirm the setting in the <code>.out</code> file.",
 "you-want-24-variants-that-di-7c8a82": "You want 24 variants that differ in peak heat release rate, growth rate, burner position and door width. Why are PyroSim Scenarios the wrong tool, and what do you use instead?",
 "a-scenario-only-enables-and-c55437": "A scenario only enables and disables objects. Changing a parameter means duplicating the object, editing the duplicate and disabling the original in that scenario, so every changed number adds objects to keep consistent across all 24. Export one FDS file instead, turn it into a template, and let a script fill and validate the values. Scenarios remain the right tool for five or ten hand-made variants, and their Export Scenarios BAT is still a good model for the batch runner.",
 "your-batch-of-40-runs-finish-a6eb61": "Your batch of 40 runs finished overnight and every process returned exit status 0. Why is that not evidence of anything, and what do you check instead?",
 "fds-returns-0-after-set-up-e-af91f8": "FDS returns 0 after set-up errors and after run-time errors alike, so the status says only that the program ended. Search each log for the final line STOP: FDS completed successfully, and flag any ERROR(, any WARNING: DEVC line, and any unexpected Pressure Zone Information, which is how a sealed room announces itself.",
 "two-variants-in-a-batch-were-e5297d": "Two variants in a batch were written with the same CHID. What do you find afterwards?",
 "one-set-of-results-fds-over-85cf72": "One set of results. FDS over-writes the output files of a case whose assigned name is the same, so the second run erases the first and both entries in your manifest point at the survivor. Give every variant its own CHID, with no spaces and no periods — a period stops the run with ERROR(108).",
 "name-two-claims-this-one-roo-dab997": "Name two claims this one-room dataset cannot support, however many variants you generate.",
 "anything-about-the-zone-grap-f2c5e6": "Anything about the zone graph, because one compartment has no adjacency and the two nodes are positions in the same volume; and anything about transferring to an unseen building, which needs whole buildings held out of training. It also carries no occupancy channel, since a crowd simulator owns that one.",
 "day-7-done-4c04b8": "Day 7 done",
 "reference-run-322138-2": "Reference run",
 "every-number-in-this-guide-c-2c5ad0": "Every number in this guide came out of this run",
 "this-is-the-room-the-whole-g-ebbf72": "This is the room the whole guide builds: the ISO 9705 test room, 3.6 × 2.4 × 2.4 m, with a 0.8 × 2.0 m door in one end wall and a propane burner in the far corner. The burner holds 100 kW for ten minutes, steps to 300 kW, and holds that for ten more. It is the standard's own ignition programme.",
 "a-3-6-by-2-4-metre-room-with-f8824d": "A 3.6 by 2.4 metre room with a burner in the far corner, a door centred in the near wall, a sensor node at the room centre, a second node near the door, a thermocouple tree in the near corner and a heat flux gauge at the floor centre.",
 "burner-38f899": "burner",
 "door-2680b6": "door",
 "0-8-m-wide-f4cbd1": "0.8 m wide",
 "2-0-m-high-a478a0": "2.0 m high",
 "s1-1c12fa": "S1",
 "s2-474c9b": "S2",
 "tc-tree-0e52f2": "TC tree",
 "flux-gauge-f80d35": "flux gauge",
 "3-6-m-4fda29": "3.6 m",
 "2-4-m-a1fdfd": "2.4 m",
 "where-the-sensors-sit-s1-and-db550a": "<b>Where the sensors sit.</b> S1 and S2 are teaching sensor positions. Temperature, CO and optical density are measured below the ceiling; visibility, FED, O₂ and CO₂ at 1.85 m. The corner tree measures temperatures from 0.25 m to 2.35 m and layer height along the same vertical line.",
 "what-the-run-did-5a3cd5": "What the run did",
 "time-6c82e6-3": "Time",
 "hrr-7306c0": "HRR",
 "ceiling-tc-ee646f": "Ceiling TC",
 "upper-layer-8f8414": "Upper layer",
 "layer-height-9d419d": "Layer height",
 "co-at-s1-f0a8d3": "CO at S1",
 "visibility-7d9ff4-2": "Visibility",
 "floor-flux-7d10a6": "Floor flux",
 "60-s-9e18f8-4": "60 s",
 "109-kw-116f46-2": "109 kW",
 "121-c-6a9f4e": "121 °C",
 "113-c-0a6d9e": "113 °C",
 "0-92-m-55faf1": "0.92 m",
 "22-ppm-7b5ead-2": "22 ppm",
 "4-8-m-33af34-2": "4.8 m",
 "0-36-kw-m-3a5866": "0.36 kW/m²",
 "300-s-114f36-4": "300 s",
 "102-kw-f24e9f-2": "102 kW",
 "138-c-7125a9": "138 °C",
 "122-c-984f00": "122 °C",
 "0-93-m-9a1ae9": "0.93 m",
 "25-ppm-b841a4-2": "25 ppm",
 "5-2-m-2bc471-2": "5.2 m",
 "0-52-kw-m-eea986": "0.52 kW/m²",
 "590-s-end-of-stage-one-53a572": "<b>590 s</b> end of stage one",
 "106-kw-6cece6-2": "106 kW",
 "147-c-1e3cc1-2": "147 °C",
 "135-c-a406ea-2": "135 °C",
 "0-83-m-8ea9c0": "0.83 m",
 "22-ppm-7b5ead-3": "22 ppm",
 "5-1-m-bed774": "5.1 m",
 "0-64-kw-m-e0b02c": "0.64 kW/m²",
 "620-s-just-after-the-step-df9ac0": "<b>620 s</b> just after the step",
 "255-kw-19d5d7-2": "255 kW",
 "246-c-12823e": "246 °C",
 "236-c-ba9ad1": "236 °C",
 "0-84-m-c9592c": "0.84 m",
 "53-ppm-7f7b05-2": "53 ppm",
 "3-0-m-b48d1c-2": "3.0 m",
 "1-49-kw-m-0298f6": "1.49 kW/m²",
 "900-s-fc1424-4": "900 s",
 "323-kw-1b0295-2": "323 kW",
 "311-c-a3e97c": "311 °C",
 "279-c-ff9c4c": "279 °C",
 "0-81-m-ebf005": "0.81 m",
 "58-ppm-00fd33-2": "58 ppm",
 "2-9-m-16465e-2": "2.9 m",
 "2-94-kw-m-4402dd": "2.94 kW/m²",
 "1195-s-end-19d7a4": "<b>1195 s</b> end",
 "317-kw-348fb0-2": "317 kW",
 "342-c-59cbec-2": "342 °C",
 "297-c-d5ec96-2": "297 °C",
 "0-87-m-ffcdb5": "0.87 m",
 "61-ppm-fbddc5-2": "61 ppm",
 "3-1-m-59fcbd-2": "3.1 m",
 "3-73-kw-m-117d4a": "3.73 kW/m²",
 "historical-illustrative-valu-aa7400": "Historical illustrative values from <code>iso9705_room_20cm.fds</code>, FDS 6.10.1, 20 cm cells. Raw logs are not distributed; rerun the case before treating these values as current evidence.",
 "four-things-to-notice-before-b45af0": "Four things to notice before you build it yourself",
 "the-heat-release-rate-is-an-22075a": "<b>The heat release rate is an input, not a result.</b> It tracks the programme because you prescribed it. If your HRR column does not, something is wrong with the burner, not with the fire.",
 "the-smoke-layer-forms-fast-a-dfbfdc": "<b>The smoke layer forms fast and then barely moves.</b> It is down to about 0.9 m within a minute and stays near there for the rest of the run, because the door lets out as much as the fire makes.",
 "visibility-fails-long-before-56a303": "<b>Visibility fails long before heat does.</b> At the room centre it is under 5 m in the first minute, while the floor is still taking well under 1 kW/m² and the exposure dose is negligible. In a real building the smoke is what stops people leaving.",
 "this-run-reads-cool-dillon-m-5a0ef1": "<b>This run reads cool.</b> Dillon measured about 305 °C at 2.35 m for a 100 kW corner burner in a real ISO room, and about 615 °C at 300 kW. This one gives 147 °C and 342 °C. Day 6 is about that gap.",
 "the-case-files-300978": "The case files",
 "four-files-come-with-this-gu-049971": "Four files come with this guide. <code>iso9705_room.fds</code> is the reference case on 10 cm cells; <code>iso9705_room_20cm.fds</code> is the same room on 20 cm cells, which is what produced the table above; <code>day6_broken.fds</code> is the Day 6 exercise; <code>iso9705_template.fds</code> is what Day 7's script fills in. Copy any of them from the listings in this guide, save it with a <code>.fds</code> extension, and open it in PyroSim with <span class=\"ui\">File › Import FDS/CAD File</span>.",
 "error-finder-5664df-2": "Error finder",
 "the-failures-that-say-nothin-df438e": "The failures that say nothing are the ones that cost you a day",
 "fds-returns-a-success-status-8c93ac": "FDS returns a success status even when it fails, and several of the worst beginner mistakes produce no error at all. The table below is the working list. The rows marked <span class=\"chip bad\">silent</span> finish with <code>STOP: FDS completed successfully</code> and a wrong answer; those are the ones to learn by heart.",
 "type-any-part-of-a-message-a-d31aa2": "Type any part of a message, a symptom or a keyword to filter. Every message shown here was either produced on a real run or read from the FDS source at the 6.10.1 release tag.",
 "filter-d7decf": "Filter",
 "what-you-see-bfa744": "What you see",
 "why-21e2ca": "Why",
 "what-to-do-779b1d": "What to do",
 "the-run-finishes-but-a-press-bc724b": "The run finishes, but a pressure zone appears",
 "pressure-zone-information-1-ec2e48": "Pressure Zone Information — 1 Volume: 2.0732E+01 m3",
 "silent-b32285": "silent",
 "the-room-has-no-path-to-the-e3301c": "The room has no path to the outside. FDS treats the domain edge as a solid wall unless an OPEN vent says otherwise, and it treats a sealed space as genuinely sealed, so the pressure climbs instead of the smoke leaving.",
 "right-click-the-mesh-and-cho-9ae6bc": "Right-click the mesh and choose <span class=\"ui\">Open Mesh Boundaries</span>, and check the door actually cuts through. A volume close to the room's own volume in that line means the room is the sealed zone.",
 "the-door-is-drawn-but-the-ro-f0acc9": "The door is drawn but the room is still sealed",
 "silent-b32285-2": "silent",
 "the-hole-is-shallower-than-t-e676b7": "The hole is shallower than the wall, so it does not punch through. In FDS a <code>HOLE</code> must overlap both faces of the <code>OBST</code>; in PyroSim the <span class=\"ui\">Wall Hole</span> tool has its own Wall Thickness, which defaults to 0.2 m and must be at least as thick as the wall.",
 "set-the-tool-s-wall-thicknes-756008": "Set the tool's Wall Thickness to match the wall, or in the text file extend the hole a centimetre past each face, as the reference case does with <code>XB=3.59,3.71</code> through a wall at 3.6 to 3.7.",
 "the-fire-is-far-too-small-c63bc1": "The fire is far too small",
 "silent-b32285-3": "silent",
 "hrrpua-is-a-heat-release-rat-a5dbeb": "<code>HRRPUA</code> is a heat release rate <em>per square metre</em>. Typing the total kilowatts into it makes the fire smaller by the burner's area in square metres.",
 "divide-the-iso-burner-is-0-1-7561ea": "Divide: the ISO burner is 0.17 × 0.17 m, so 100 kW is 3460 kW/m². Check the <code>HRR</code> column of <code>CHID_hrr.csv</code> against what you intended before trusting anything else in the run.",
 "the-burner-is-visible-but-hr-b1ce6c": "The burner is visible but HRR stays at zero",
 "silent-b32285-4": "silent",
 "the-vent-is-smaller-than-a-c-f7e6b9": "The vent is smaller than a cell, or its edges round to the same grid line, so FDS drops it. It does not appear in the vent list in the <code>.smv</code> file either.",
 "draw-the-burner-on-cell-boun-d02b98": "Draw the burner on cell boundaries and at least one cell across. Use <span class=\"ui\">Snap to Model Grids</span> and check the burner in <span class=\"ui\">FDS Block Preview</span>.",
 "a-sensor-column-is-missing-f-d9d62a": "A sensor column is missing from the CSV",
 "warning-devc-s2-t-is-not-wit-1b8828": "WARNING: DEVC S2_T is not within any mesh.",
 "silent-b32285-5": "silent",
 "the-device-sits-outside-ever-2a6c4b": "The device sits outside every mesh. FDS skips it and carries on, and the warning goes to the console only — there is no line in the <code>.out</code> file.",
 "move-it-inside-the-mesh-read-42c25c": "Move it inside the mesh. Read the run log rather than only the CSV; in PyroSim the log is the text in the <span class=\"ui\">FDS Simulation</span> dialog, and <span class=\"ui\">Save Log</span> keeps it.",
 "co-and-smoke-stay-at-zero-al-296a41": "CO and smoke stay at zero all run",
 "silent-b32285-6": "silent",
 "the-reaction-has-no-yields-f-17a648": "The reaction has no yields. FDS defaults <code>CO_YIELD</code> and <code>SOOT_YIELD</code> to zero, and the library's FDS6 fuel entries, propane included, set only the fuel. Visibility then sits at its 30 m cap and part of the exposure dose never accumulates.",
 "open-model-edit-reactions-go-5432cb": "Open <span class=\"ui\">Model › Edit Reactions</span>, go to the Byproducts tab and set both. The reference case uses 0.024 soot and 0.005 CO for propane, the values the FDS Validation Guide adopts from Tewarson's measurements.",
 "a-wall-or-ceiling-stays-exac-1bebec": "A wall or ceiling stays exactly at room temperature",
 "silent-b32285-7": "silent",
 "its-surface-is-still-inert-t-ad0837": "Its surface is still <code>INERT</code>, the default, which holds the surface at the ambient temperature.",
 "give-it-a-layered-surface-wi-3b198b": "Give it a layered surface with real materials. Do not reach for <code>ADIABATIC</code> instead: the FDS guide says it is for testing only.",
 "the-run-stops-part-way-e1da7d": "The run stops part way",
 "error-374-numerical-instabil-c2e506-2": "ERROR(374): Numerical Instability - FDS stopped",
 "the-time-step-collapsed-belo-98f81e": "The time step collapsed below one ten-thousandth of its initial value. Documented causes include a sudden large change in heat release, cells with an aspect ratio worse than 2:1, a resolution jump at a mesh interface, high-speed flow through a small opening, and a fire too large for the room's ventilation.",
 "read-the-last-time-step-bloc-21a0a4": "Read the last time-step block in <code>CHID.out</code> for the mesh where the CFL number or divergence explodes, then open the final Plot3D file FDS writes in Smokeview and look for the spurious velocities. Ramp the fire instead of stepping it, and keep the domain open beyond the door.",
 "fds-stops-while-reading-the-2009fb": "FDS stops while reading the file",
 "error-101-problem-with-surf-487268": "ERROR(101): Problem with SURF number 2, line number 49",
 "a-misspelt-or-invalid-keywor-d81182": "A misspelt or invalid keyword, a missing closing slash, a wrong quote, or a non-ASCII character. FDS names the record type and the line.",
 "go-to-that-line-note-that-an-260d3f": "Go to that line. Note that an unused <code>RAMP</code> with a typo is never read and never complains, so the fault can be in a line you thought was inactive.",
 "error-314-surf-burner-must-h-60c912": "ERROR(314): SURF BURNER Must have a REAC line when using HRRPUA or MLRPUA.",
 "a-burner-surface-with-no-rea-9c0641": "A burner surface with no reaction defined.",
 "model-edit-reactions-add-fro-e4f882": "<span class=\"ui\">Model › Edit Reactions › Add From Library</span>, then set the yields.",
 "error-819-vent-null-is-open-55925a": "ERROR(819): VENT null is OPEN, MIRROR OR PERIODIC and must be on an exterior boundary.",
 "an-open-vent-was-drawn-insid-710075": "An OPEN vent was drawn inside the domain, often on an interior wall where a door was meant.",
 "open-belongs-only-on-the-out-c48475": "OPEN belongs only on the outside faces of a mesh. Model a door as a hole through the wall.",
 "error-820-vent-1-has-no-soli-32f9bb": "ERROR(820): VENT 1 has no solid backing or an orientation index (IOR) is needed.",
 "the-vent-is-floating-in-air-8251f7": "The vent is floating in air. A vent must sit on a solid face or a mesh boundary.",
 "put-it-on-the-face-of-an-obs-fadbd4": "Put it on the face of an obstruction, or give it an orientation. The 6.11 wording differs: <span class=\"msg\">VENT &lt;id&gt; is not attached to any solid surface.</span>",
 "error-431-mesh-2-is-out-of-a-32e02d": "ERROR(431): MESH 2 is out of alignment with MESH 1",
 "abutting-meshes-whose-cells-81bb1c": "Abutting meshes whose cells do not match in cross-section or in an integer ratio.",
 "make-the-shared-face-line-up-65978d": "Make the shared face line up. To check without running, set the end time to zero — the alignment error still prints, and the run ends with <code>STOP: Set-up only</code>.",
 "error-112-the-number-of-mpi-8bf4c4": "ERROR(112): The number of MPI processes, 2, exceeds the number of meshes, 1",
 "a-parallel-run-asks-for-more-e4aa9e": "A parallel run asks for more processes than there are meshes. One mesh takes one process.",
 "split-the-model-into-more-me-ba875e": "Split the model into more meshes, or run fewer processes. Keep the fire inside one mesh.",
 "error-108-no-periods-allowed-7a72b6": "ERROR(108): No periods allowed in CHID",
 "the-job-name-contains-a-full-e35c45": "The job name contains a full stop. Spaces are out too, and the same rule applies to the folder name.",
 "use-underscores-room-v1-not-5d6a92": "Use underscores: <code>room_v1</code>, not <code>room.v1</code>.",
 "error-109-remove-the-file-ca-de5a38": "ERROR(109): Remove the file, case.stop, from the current directory",
 "a-previous-run-was-stopped-a-c52dfd": "A previous run was stopped and left its <code>.stop</code> file behind.",
 "delete-it-or-resume-the-run-eee928": "Delete it, or resume the run with <span class=\"ui\">Analysis › Resume FDS</span>, which restarts from the checkpoint.",
 "the-run-ends-immediately-wit-860f53": "The run ends immediately with nothing in it",
 "a-new-pyrosim-model-has-a-si-9cc5d4": "A new PyroSim model has a simulation end time of 0.001 s, which must be changed before anything happens. FDS's own default is 1 s.",
 "analysis-simulation-paramete-8d1328": "<span class=\"ui\">Analysis › Simulation Parameters › Time</span>, set the end time.",
 "fds-runs-far-slower-than-exp-fc4d71": "FDS runs far slower than expected on Windows",
 "windows-defender-scanning-th-ebb215": "Windows Defender scanning the solver. The installer adds exclusions for the bundled FDS, but not for an FDS you point at yourself.",
 "add-file-and-process-exclusi-797b64": "Add file and process exclusions for <code>fds.exe</code> and <code>fds_openmp.exe</code> in Windows Security.",
 "the-licensing-dialog-opens-a-2e578e": "The licensing dialog opens at start-up",
 "pyrosim-cannot-find-a-licenc-0fe13e": "PyroSim cannot find a licence.",
 "help-license-a-node-locked-l-01b545": "<span class=\"ui\">Help › License</span>. A node-locked licence takes a 22-character activation key, or a licence file generated from the host ID shown in the dialog. A floating licence takes the server name and port 52100.",
 "parallel-runs-ask-for-a-pass-daaad6": "Parallel runs ask for a password, repeatedly",
 "mpi-on-windows-needs-a-passw-4c37a5": "MPI on Windows needs a password-protected account.",
 "set-an-account-password-then-a6d065": "Set an account password, then in the install's <code>fds\\mpi</code> folder run <code>mpiexec -remove</code>, <code>mpiexec -register</code> and <code>mpiexec -validate</code>.",
 "a-batch-reports-success-for-45623e": "A batch reports success for runs that failed",
 "fds-returns-exit-status-0-af-4a1e9b": "FDS returns exit status 0 after set-up errors and after a numerical instability. The status tells you nothing.",
 "search-each-log-for-the-exac-1ad788": "Search each log for the exact line <code>STOP: FDS completed successfully</code>, and flag any <code>ERROR(</code>, any device warning and any unexpected pressure zone.",
 "every-variant-overwrites-the-248a81": "Every variant overwrites the last one's results",
 "output-files-are-named-from-378dc3": "Output files are named from the CHID, so two runs with the same CHID share files.",
 "one-chid-per-variant-and-one-dfe89a": "One CHID per variant, and one folder per variant. In PyroSim use <span class=\"ui\">File › Export › Export Scenarios</span> rather than running scenarios one at a time.",
 "the-disk-fills-during-a-batc-326156": "The disk fills during a batch",
 "slice-boundary-and-3d-smoke-5b7dfe": "Slice, boundary and 3D smoke files are written a thousand times per run by default, whatever the run length.",
 "set-the-output-intervals-exp-0e4a43": "Set the output intervals explicitly on the Output tab, keep only the slices you need, and turn 3D smoke off for data runs.",
 "glossary-7427cf-2": "Glossary",
 "the-words-this-field-uses-an-1d8d8b": "The words this field uses, and the ones that stay in English",
 "tool-names-fds-keywords-file-a3f86d": "Tool names, FDS keywords, file names and the vocabulary a Hong Kong fire engineer says in English stay in English in both versions of this page: PyroSim, FDS, Smokeview, HRR, mesh, <code>SURF</code>, <code>DEVC</code>, <code>SLCF</code>, CSV. The Chinese terms below follow the terminology used throughout this guide.",
 "heat-release-rate-hrr-33241d": "Heat release rate<span class=\"en\">HRR · 放熱率</span>",
 "how-much-power-the-fire-is-p-013165": "How much power the fire is putting out, in kilowatts. In this guide it is prescribed, not predicted: you tell FDS what the burner does.",
 "hrrpua-c082c0": "HRRPUA<span class=\"en\">單位面積放熱率</span>",
 "heat-release-rate-per-unit-a-bbab4b": "Heat release rate per unit area, in kW/m². Multiply by the burner's area to get the fire's power. The commonest beginner error is typing kilowatts here.",
 "mesh-cell-size-4c3c6e": "Mesh, cell size<span class=\"en\">網格 · 格距</span>",
 "the-grid-of-boxes-fds-solves-3ac068": "The grid of boxes FDS solves on. Everything smaller than a cell is invisible to the simulation, so the cell size sets what the answer can possibly show.",
 "smoke-layer-layer-height-e65dd8": "Smoke layer, layer height<span class=\"en\">煙層 · 煙層高度</span>",
 "the-hot-smoky-region-under-t-55e382": "The hot smoky region under the ceiling and the height of its lower edge. FDS does not compute a layer directly; it estimates one from a temperature profile along a line.",
 "visibility-947e1c": "Visibility<span class=\"en\">能見度</span>",
 "how-far-a-person-could-see-a-4986bb": "How far a person could see an exit sign through the smoke, in metres. FDS caps it at 30 m and derives it from the smoke's optical density.",
 "optical-density-491932": "Optical density<span class=\"en\">光學密度</span>",
 "how-much-light-smoke-absorbs-30af58": "How much light smoke absorbs per metre. The exporter retains optical density directly rather than converting it to a risk label.",
 "obscuration-db3a05": "Obscuration<span class=\"en\">遮光度</span>",
 "the-same-idea-as-a-percentag-e8f81a": "The same idea as a percentage of light lost per metre. Smoke detectors are rated in these units.",
 "flashover-flashover-de4d97": "Flashover<span class=\"en\">flashover · 閃燃</span>",
 "the-moment-a-room-fire-becom-729f03": "The moment a room fire becomes a fire of the whole room. ISO 9705 defines it as 1000 kW; in practice people also use a 600 °C upper layer or 20 kW/m² at the floor.",
 "tenability-0862e7": "Tenability<span class=\"en\">可維生性</span>",
 "whether-a-person-could-still-9090ba": "Whether a person could still survive and escape: enough visibility, low enough heat, a low enough dose of gas.",
 "fed-9cc7c3": "FED<span class=\"en\">有效劑量分數</span>",
 "fractional-effective-dose-a-1f5c3a": "Fractional effective dose. A running total of the gas exposure a person at that point would have taken, where 1.0 means incapacitation.",
 "soot-yield-co-yield-e4440e": "Soot yield, CO yield<span class=\"en\">煙塵產率 · 一氧化碳產率</span>",
 "the-fraction-of-burnt-fuel-m-c71cac": "The fraction of burnt fuel mass that becomes smoke particles or carbon monoxide. Both default to zero in FDS, which is why smoke and CO can stay flat all run.",
 "device-2ad69c": "Device<span class=\"en\">量測裝置</span>",
 "a-virtual-sensor-in-the-mode-40e375": "A virtual sensor in the model. A gas-phase device reads the centre of the cell it sits in, whatever its exact coordinates.",
 "scenario-16932d": "Scenario<span class=\"en\">情景</span>",
 "a-variation-of-one-model-pyr-7458e6": "A variation of one model. PyroSim's Scenarios feature only turns objects on and off, which is why Day 7 uses a text template instead.",
 "simulation-case-0ce0f7": "Simulation case<span class=\"en\">個案</span>",
 "one-run-one-input-file-one-c-2543e5": "One run: one input file, one CHID, one folder of results. A dataset is many cases.",
 "sources-and-review-1bcd6b-2": "Sources and review",
 "what-was-checked-what-was-ru-5c1cd1": "What was checked, what was run, and what is still unverified",
 "the-guide-cites-thunderhead-66a0ab": "The guide cites Thunderhead documentation, NIST FDS guidance and published fire studies. Historical reference values are illustrative; raw run evidence is not distributed with this source checkout. Reproduce measurements from the public cases before relying on them.",
 "primary-sources-0be474": "Primary sources",
 "source-6da13a": "Source",
 "used-for-d678e1": "Used for",
 "pyrosim-2026-1-documentation-d0c1d6": "<b>PyroSim 2026.1 documentation</b> — <a href=\"https://www.thunderheadeng.com/docs/2026-1/pyrosim/\">thunderheadeng.com/docs/2026-1/pyrosim</a>",
 "every-menu-path-dialog-field-7b888c": "Every menu path, dialog field, default value and troubleshooting page. The 2026.2 pages were diffed against it; both releases carry the same FDS 6.10.1.",
 "fds-6-10-1-user-s-guide-nist-118417": "<b>FDS 6.10.1 User's Guide</b> (NIST SP 1019) — <a href=\"https://github.com/firemodels/fds/releases/tag/FDS-6.10.1\">github.com/firemodels/fds</a>",
 "mesh-and-resolution-the-char-201757": "Mesh and resolution, the characteristic fire diameter, the reaction and its yields, HRRPUA and ramps, vents and holes, every device quantity, the output files and the instability guidance.",
 "fds-validation-guide-6-10-1-10d140": "FDS Validation Guide 6.10.1",
 "the-propane-soot-and-co-yiel-bbe68f": "The propane soot and CO yields, NIST's own ISO 9705 modelling, and the accuracy statistics for layer temperature, layer depth and velocity.",
 "iso-9705-1-2016-and-iso-9705-fee1b9": "<b>ISO 9705-1:2016</b> and ISO 9705:1993",
 "the-room-the-doorway-the-bur-2d683d": "The room, the doorway, the burner and its 100 kW / 300 kW programme, and the 1000 kW definition of flashover.",
 "nureg-1805-fire-dynamics-too-a279e9": "<b>NUREG-1805</b>, Fire Dynamics Tools (NRC, 2004)",
 "the-mqh-correlation-and-its-411fc6": "The MQH correlation and its limits, the three flashover heat release estimates, and the lining thermal properties used in the reference case.",
 "dillon-nist-gcr-98-756-1998-872db1": "<b>Dillon, NIST GCR 98-756</b> (1998)",
 "measured-gas-temperatures-in-c671fd": "Measured gas temperatures in a real ISO 9705 room with a corner burner at 100 kW and 300 kW.",
 "steckler-nbsir-82-2520-1982-d29c17": "<b>Steckler, NBSIR 82-2520</b> (1982); <b>Bryant</b> doorway measurements",
 "layer-temperatures-interface-53d6d8": "Layer temperatures, interface heights and doorway flows for compartments of this size.",
 "what-was-actually-run-595ffe": "What was actually run",
 "run-b1b392": "Run",
 "result-5faa59": "Result",
 "the-reference-case-20-cm-cel-5f6168": "The reference case, 20 cm cells, full 1200 s programme",
 "historical-complete-1200-s-p-c12add": "Historical complete 1200 s programme. Original logs are not distributed; rerun the public case for current evidence.",
 "the-same-case-10-cm-cells-a852d9": "The same case, 10 cm cells",
 "historical-partial-run-234-s-4b4e10": "Historical partial run: 234 s of a 1200 s programme. No complete 10 cm result is distributed; rerun the case for a mesh-convergence study.",
 "five-deliberately-broken-var-e20360": "Five deliberately broken variants",
 "verified-the-sealed-room-pre-3358b7": "<span class=\"chip ok\">verified</span> The sealed-room pressure zone, the hole that misses the wall, the sensor placed above the ceiling, HRRPUA typed as kilowatts and a misspelt keyword. Every message in the error finder marked as seen came from these runs.",
 "the-day-7-scripts-e03980": "The Day 7 scripts",
 "the-public-test-suite-checks-4d7b7a": "The public test suite checks geometry, sampling, unit conversion, invalid readings and a clean-source page build. Run it locally; this page is not a live test receipt.",
 "what-this-guide-could-not-es-8e8c29": "What this guide could not establish",
 "screenshots-are-placeholders-a639c5": "Screenshots are placeholders, not captures of a current installation. Confirm menu paths and settings in your own licensed PyroSim installation.",
 "the-guide-targets-pyrosim-20-5d828d": "The guide targets PyroSim 2026.1. If your copy is 2026.2, the solver is identical but a few menu labels differ; where that is known, the text says so.",
 "a-handful-of-interface-detai-bb4c85": "A handful of interface details could not be confirmed without the software on screen: which ramp-up options the burner dialog actually lists, whether auto-save before running is ticked on a fresh install, and the exact install path on your machine.",
 "iso-9705-1-2016-annex-b-whic-1d77de": "ISO 9705-1:2016 Annex B, which fixes where the standard's own instruments go, is not public. The sensor positions in the reference case are this guide's choices, made to match the educational measurements.",
 "the-reference-run-is-coarse-c48346": "The reference run is coarse and reads cooler than measurements of a real ISO room. It is a check on your method, not a statement about fire.",
 "public-source-harness-guides-3e326e": "<b>Public source</b> · <code>Harness/guides/pyrosim/</code><br/><b>Scope</b> · introductory education; rerun cases for current evidence",
 "ask-peter-2e2666": "Ask Peter",
 "ask-peter-2e2666-2": "Ask Peter",
 "close-bbfa77": "Close",
 "reading-dd33a7": "Reading: <span data-ask-context=\"\"></span>",
 "answers-come-from-this-page-8a7230": "Answers come from this page's text. Your question and the section you are reading are sent to Claude, which uses your own claude.ai account and asks your permission the first time.",
 "your-question-0ba83c": "Your question",
 "ask-356277": "Ask",
 "or-press-ctrl-enter-34cf7b": "or press Ctrl + Enter",
 "what-does-this-section-want-735667": "What does this section want me to do first?",
 "my-run-finished-but-the-hrr-c6666d": "My run finished but the HRR column is zero. Why?",
 "explain-d-and-cell-size-to-s-47842e": "Explain D* and cell size to someone who has never meshed anything.",
 "asking-is-not-available-in-t-a0025d": "Asking is not available in this view. Everything the answer would draw on is already on the page: the day you are reading, the reference run and the error finder.",
 "__title__": "PyroSim in Seven Days"
}