<h3>Check it by hand before you believe it</h3>

<p class="prose">The MQH correlation estimates the upper-layer temperature rise in a ventilated compartment from the fire's power, the opening, the room's surface area and how fast the walls absorb heat. It is two lines of arithmetic and it catches the errors a simulation will not tell you about. The three flashover estimates below answer a different question: roughly how big a fire this room would need before it went to flashover.</p>

<div class="calc">
  <div class="calc-in">
    <label for="c-q">Fire size, kW</label><input type="number" id="c-q" value="300" min="10" step="10">
    <label for="c-l">Room length, m</label><input type="number" id="c-l" value="3.6" step="0.1">
    <label for="c-w">Room width, m</label><input type="number" id="c-w" value="2.4" step="0.1">
    <label for="c-h">Room height, m</label><input type="number" id="c-h" value="2.4" step="0.1">
    <label for="c-wo">Door width, m</label><input type="number" id="c-wo" value="0.8" step="0.1">
    <label for="c-ho">Door height, m</label><input type="number" id="c-ho" value="2.0" step="0.1">
    <label for="c-t">Time since ignition, s</label><input type="number" id="c-t" value="1200" min="30" step="30">
    <label for="c-lining">Lining</label>
    <select id="c-lining">
      <option value="aerated">Aerated concrete, 100 mm</option>
      <option value="calsil">Calcium silicate board, 20 mm</option>
      <option value="gypsum">Gypsum board, 20 mm</option>
    </select>
  </div>
  <div class="calc-out">
    <div class="readout"><span class="r-l">Upper-layer temperature rise</span><output id="o-dt">—</output><span class="r-u">K</span></div>
    <div class="readout"><span class="r-l">Upper-layer temperature, from 20 °C</span><output id="o-tg">—</output><span class="r-u">°C</span></div>
    <div class="readout"><span class="r-l">Wall heat transfer coefficient</span><output id="o-hk">—</output><span class="r-u">W/m²·K</span></div>
    <div class="readout"><span class="r-l">Flashover, Babrauskas</span><output id="o-fo-bab">—</output><span class="r-u">kW</span></div>
    <div class="readout"><span class="r-l">Flashover, Thomas</span><output id="o-fo-tho">—</output><span class="r-u">kW</span></div>
    <div class="readout"><span class="r-l">Flashover, MQH at 500 K rise</span><output id="o-fo-mqh">—</output><span class="r-u">kW</span></div>
  </div>
</div>

<p class="note">MQH: ΔT = 6.85 [ Q² / (A_v√h_v · A_T h_k) ]^(1/3), with A_T the room's internal surface area less the opening, and h_k either √(kρc/t) while the wall is still heating through or k/δ once it has. Flashover estimates: Babrauskas 750 A_v√h_v, Thomas 7.8 A_T + 378 A_v√h_v, MQH 610 √(h_k A_T A_v√h_v). All four are from NUREG-1805, chapters 2 and 13. Lining properties are from its Table 2-3.</p>

<div class="watch">
  <h4>Watch out</h4>
  <p class="prose">The 6.85 coefficient was fitted to fires away from walls. A corner fire runs hotter, and the usual correction multiplies the temperature rise by 1.7. For the default values above that is the difference between about 324 °C and about 537 °C — so treat the pair as a band, not a number, and remember the correlation was fitted for rises up to about 600 °C.</p>
</div>
